<?xml version="1.0" encoding="UTF-8" ?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:ext="http://www.sgepri.sgcc.com.cn" xmlns:IEC_60870_5_104="http://www.sgepri.sgcc.com.cn">
	<Private type="Substation virtual terminal conection CRC">D42289C0</Private>
	<Header id="NSR3641" nameStructure="IEDName" version="V1.22" toolID="Config-Cid">
		<History>
			<Hitem version="1.43" revision="1.0" when="2016-11-22 09:45:32" who="" what="" why=""/>
			<Hitem version="1.8" revision="1.0" when="2016-11-22 09:48:18" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2016-11-22 09:50:32" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2016-11-22 09:59:17" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2016-11-22 10:00:14" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2016-11-22 10:27:46" who="" what="" why=""/>
			<Hitem version="2.0" revision="1.0" when="2016-11-22 10:34:34" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 10:35:55" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 10:36:40" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 10:39:05" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 10:39:10" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 10:39:21" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 10:40:25" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 11:28:09" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 11:28:29" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 11:29:25" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 11:32:16" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.2" when="2016-11-22 13:49:31" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.2" when="2016-11-22 13:49:50" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.2" when="2016-11-22 13:50:29" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.2" when="2016-11-22 13:56:00" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.2" when="2016-11-22 14:01:17" who="" what="" why=""/>
			<Hitem version="2.1" revision="1.0" when="2016-11-22 14:04:50" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 16:35:01" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 16:36:49" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 16:37:33" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 16:37:47" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 16:39:11" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 16:40:31" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 16:41:44" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 17:19:18" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 17:20:25" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 17:34:00" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 17:34:16" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-19 17:34:49" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 09:14:08" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 09:15:03" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 09:16:37" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 09:36:49" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 09:48:33" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 09:52:43" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 09:58:02" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 10:29:23" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 10:29:41" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 10:30:51" who="" what="" why=""/>
			<Hitem version="3.0" revision="1.0" when="2018-03-20 10:32:42" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-03-20 10:46:29" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-03-20 11:04:19" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-03-20 13:59:20" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:03:46" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:04:37" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:04:58" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:05:43" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:05:57" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:06:13" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:07:40" who="" what="" why=""/>
			<Hitem version="3.1" revision="1.0" when="2018-05-04 16:08:44" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:17:43" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:18:05" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:18:15" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:19:49" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:20:42" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:21:08" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:22:13" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:23:55" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:25:04" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:27:42" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:27:47" who="" what="" why=""/>
			<Hitem version="3.4" revision="1.0" when="2018-05-04 16:35:40" who="" what="" why=""/>
			<Hitem version="3.8" revision="1.0" when="2018-05-17 19:25:51" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:39:43" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:40:04" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:40:18" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:40:47" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:40:55" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:47:12" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:49:56" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 19:50:10" who="" what="" why=""/>
			<Hitem version="4.1" revision="1.0" when="2018-05-17 20:07:55" who="" what="" why=""/>
			<Hitem version="4.2" revision="1.0" when="2018-05-17 20:14:26" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.0" when="2018-05-17 20:14:48" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.0" when="2018-05-17 20:15:13" who="" what="" why=""/>
			<Hitem version="4.4" revision="1.0" when="2018-05-17 20:15:25" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.0" when="2018-05-18 08:37:17" who="" what="" why=""/>
			<Hitem version="4.7" revision="1.0" when="2018-05-18 08:37:29" who="" what="" why=""/>
			<Hitem version="5.1" revision="1.0" when="2018-05-18 09:08:22" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2018-05-18 09:18:00" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2018-05-18 09:20:14" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2018-05-18 09:20:31" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2018-05-18 09:21:10" who="" what="" why=""/>
			<Hitem version="5.4" revision="1.0" when="2018-05-18 09:22:18" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:33:45" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:34:01" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:34:12" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:35:25" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:35:59" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:40:38" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:40:57" who="" what="" why=""/>
			<Hitem version="5.9" revision="1.0" when="2018-05-18 09:45:46" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2018-05-18 10:02:04" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2018-05-18 10:02:17" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2018-05-18 10:02:32" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2018-05-18 10:02:57" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2018-05-18 10:03:22" who="" what="" why=""/>
			<Hitem version="6.2" revision="1.0" when="2018-05-18 10:03:29" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2018-05-18 10:15:14" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2018-05-18 10:15:33" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2018-05-18 10:15:43" who="" what="" why=""/>
			<Hitem version="6.5" revision="1.0" when="2018-05-18 10:16:11" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2018-05-18 10:36:17" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2018-05-18 10:36:28" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2018-05-18 10:37:04" who="" what="" why=""/>
			<Hitem version="6.8" revision="1.0" when="2018-05-18 10:37:51" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2018-05-18 14:02:44" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2018-05-18 14:02:58" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2018-05-18 14:03:38" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2018-05-18 14:03:57" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2018-05-18 14:04:54" who="" what="" why=""/>
			<Hitem version="7.1" revision="1.0" when="2018-05-18 14:06:21" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 14:20:44" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 14:24:38" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 14:24:55" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 14:25:07" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 14:26:46" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 14:27:53" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 14:27:56" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 15:03:50" who="" what="" why=""/>
			<Hitem version="7.4" revision="1.0" when="2018-05-18 15:09:19" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2018-05-21 14:35:50" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2018-05-21 14:36:18" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2018-05-21 14:36:29" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2018-05-21 14:41:14" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2018-05-21 14:41:49" who="" what="" why=""/>
			<Hitem version="7.7" revision="1.0" when="2018-05-21 14:42:34" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 11:51:38" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 11:51:55" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 11:52:12" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 11:53:47" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 11:55:40" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 11:55:57" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 13:42:27" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 13:42:35" who="" what="" why=""/>
			<Hitem version="8.0" revision="1.0" when="2018-05-22 14:53:51" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.0" when="2018-06-02 09:33:04" who="" what="" why=""/>
			<Hitem version="8.4" revision="1.0" when="2018-06-02 09:34:02" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.0" when="2018-06-02 14:10:54" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.0" when="2018-06-02 14:12:14" who="" what="" why=""/>
			<Hitem version="8.6" revision="1.0" when="2018-06-02 14:12:23" who="" what="" why=""/>
			<Hitem version="8.7" revision="1.0" when="2018-06-02 14:16:17" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2018-06-02 14:17:53" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2018-06-02 14:18:02" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2018-06-02 14:19:59" who="" what="" why=""/>
			<Hitem version="8.9" revision="1.0" when="2018-06-02 14:22:08" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2018-06-09 08:52:02" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2018-06-09 08:52:45" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2018-06-09 08:53:14" who="" what="" why=""/>
			<Hitem version="9.2" revision="1.0" when="2018-06-09 08:53:39" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2018-06-09 09:00:20" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2018-06-09 09:01:11" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2018-06-09 09:01:25" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2018-06-09 09:03:13" who="" what="" why=""/>
			<Hitem version="9.5" revision="1.0" when="2018-06-09 09:06:36" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2018-06-09 14:08:46" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2018-06-09 14:09:09" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2018-06-09 14:09:20" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2018-06-09 14:12:43" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2018-06-09 14:13:17" who="" what="" why=""/>
			<Hitem version="9.8" revision="1.0" when="2018-06-09 14:14:32" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:19:24" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:19:49" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:20:05" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:20:24" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:21:15" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:22:45" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:23:14" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:24:33" who="" what="" why=""/>
			<Hitem version="10.1" revision="1.0" when="2018-06-14 10:26:23" who="" what="" why=""/>
			<Hitem version="10.5" revision="1.0" when="2018-06-20 10:20:45" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2018-06-28 15:34:16" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2018-06-28 15:34:41" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2018-06-28 15:34:50" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2018-06-28 15:36:46" who="" what="" why=""/>
			<Hitem version="10.8" revision="1.0" when="2018-06-28 15:38:56" who="" what="" why=""/>
			<Hitem version="11.1" revision="1.0" when="2018-07-03 15:11:06" who="" what="" why=""/>
			<Hitem version="11.1" revision="1.0" when="2018-07-03 15:11:27" who="" what="" why=""/>
			<Hitem version="11.1" revision="1.0" when="2018-07-03 15:11:38" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2018-07-03 15:13:24" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2018-07-03 15:13:40" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2018-07-03 15:13:51" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2018-07-03 15:14:22" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2018-07-03 15:15:27" who="" what="" why=""/>
			<Hitem version="11.4" revision="1.0" when="2018-07-03 15:16:46" who="" what="" why=""/>
			<Hitem version="11.8" revision="1.0" when="2018-07-07 10:57:02" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2018-07-09 10:36:09" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2018-07-09 10:36:31" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2018-07-09 10:36:47" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2018-07-09 10:36:55" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2018-07-09 10:38:46" who="" what="" why=""/>
			<Hitem version="12.3" revision="1.0" when="2018-07-09 10:40:04" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2018-07-09 10:47:57" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2018-07-09 10:48:19" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2018-07-09 10:48:35" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2018-07-09 10:49:18" who="" what="" why=""/>
			<Hitem version="12.6" revision="1.0" when="2018-07-09 10:50:05" who="" what="" why=""/>
			<Hitem version="12.7" revision="1.0" when="2018-07-09 14:55:27" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:19:10" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:19:22" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:20:08" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:20:20" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:21:54" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:22:44" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:23:39" who="" what="" why=""/>
			<Hitem version="12.9" revision="1.0" when="2018-07-09 15:25:30" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2018-07-10 15:03:55" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2018-07-10 15:04:10" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2018-07-10 15:04:13" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2018-07-10 15:04:25" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2018-07-10 15:04:36" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2018-07-10 15:05:23" who="" what="" why=""/>
			<Hitem version="13.2" revision="1.0" when="2018-07-10 15:05:51" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2018-07-12 16:09:15" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2018-07-12 16:09:50" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2018-07-12 16:10:05" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2018-07-12 16:10:16" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2018-07-12 16:12:10" who="" what="" why=""/>
			<Hitem version="13.5" revision="1.0" when="2018-07-12 16:12:56" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2018-07-12 19:29:45" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2018-07-12 19:30:02" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2018-07-12 19:30:28" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2018-07-12 19:30:37" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2018-07-12 19:31:31" who="" what="" why=""/>
			<Hitem version="14.0" revision="1.0" when="2018-07-12 19:37:39" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 19:49:16" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 19:49:29" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 19:49:46" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 19:50:14" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 19:51:13" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 19:51:45" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 20:41:52" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 20:42:25" who="" what="" why=""/>
			<Hitem version="14.3" revision="1.0" when="2018-07-12 20:42:53" who="" what="" why=""/>
		</History>
	</Header>
	<Communication>
		<SubNetwork name="Subnetwork_Stationbus">
			<ConnectedAP iedName="NSR3641FM" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP">100.100.100.101</P>
					<P type="IP-SUBNET">255.255.0.0</P>
				</Address>
				<GSE ldInst="CTRL" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-21-64</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">1064</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Plug">ST</P>
					<P type="Port">1-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Plug">ST</P>
					<P type="Port">1-B</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Plug">ST</P>
					<P type="Port">1-C</P>
				</PhysConn>
			</ConnectedAP>
			<ConnectedAP iedName="NSR3641FM_DEV2" apName="S1">
				<Address>
					<P type="OSI-AP-Title">1,3,9999,33</P>
					<P type="OSI-AE-Qualifier">33</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
					<P type="IP">100.100.100.102</P>
					<P type="IP-SUBNET">255.255.0.0</P>
				</Address>
				<GSE ldInst="CTRL" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-21-65</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">1065</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Plug">ST</P>
					<P type="Port">1-A</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Plug">ST</P>
					<P type="Port">1-B</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Plug">ST</P>
					<P type="Port">1-C</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="Subnetwork_Processbus">
			<ConnectedAP iedName="NSR3641FM" apName="G1">
				<GSE ldInst="PIGO" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-64</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">1000</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
			<ConnectedAP iedName="NSR3641FM" apName="M1">
				<PhysConn type="Connection">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
			<ConnectedAP iedName="NSR3641FM_DEV2" apName="G1">
				<GSE ldInst="PIGO" cbName="gocb1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-65</P>
						<P type="VLAN-ID">000</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">1010</P>
					</Address>
					<MinTime unit="s" multiplier="m">2</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<PhysConn type="Connection">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">12-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-G</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">13-H</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
			<ConnectedAP iedName="NSR3641FM_DEV2" apName="M1">
				<PhysConn type="Connection">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-A</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-B</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-C</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-D</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-E</P>
					<P type="Type">FOC</P>
				</PhysConn>
				<PhysConn type="RedConn">
					<P type="Cable">OPT</P>
					<P type="Plug">LC</P>
					<P type="Port">5-F</P>
					<P type="Type">FOC</P>
				</PhysConn>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="MSV9-2">
			<BitRate unit="b/s" multiplier="M">100</BitRate>
			<ConnectedAP iedName="MU1" apName="M1">
				<SMV ldInst="MU" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">4001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU2" apName="M1">
				<SMV ldInst="MU" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-02</P>
						<P type="APPID" xsi:type="tP_APPID">4002</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU3" apName="M1">
				<SMV ldInst="MU" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-03</P>
						<P type="APPID" xsi:type="tP_APPID">4003</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU4" apName="M1">
				<SMV ldInst="MU" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-04</P>
						<P type="APPID" xsi:type="tP_APPID">4004</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU5" apName="M1">
				<SMV ldInst="MU" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-05</P>
						<P type="APPID" xsi:type="tP_APPID">4005</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
			<ConnectedAP iedName="MU6" apName="M1">
				<SMV ldInst="MU" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-06</P>
						<P type="APPID" xsi:type="tP_APPID">4006</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
				</SMV>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="GOOSE">
			<BitRate unit="b/s">100</BitRate>
			<ConnectedAP iedName="MU1" apName="G1">
				<GSE ldInst="GO" cbName="GoCB0">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-01</P>
						<P type="APPID" xsi:type="tP_APPID">1001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">5</MinTime>
					<MaxTime unit="s" multiplier="m">15000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="ZD" apName="G1">
				<GSE ldInst="RPIT" cbName="gocb0">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">1003</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<GSE ldInst="RPIT" cbName="gocb1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">1004</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
				<GSE ldInst="RPIT" cbName="gocb2">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-03</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">1005</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">5000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU2" apName="G1">
				<GSE ldInst="GO" cbName="GoCB0">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-02</P>
						<P type="APPID" xsi:type="tP_APPID">1002</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">5</MinTime>
					<MaxTime unit="s" multiplier="m">15000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU3" apName="G1">
				<GSE ldInst="GO" cbName="GoCB0">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-06</P>
						<P type="APPID" xsi:type="tP_APPID">1006</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">5</MinTime>
					<MaxTime unit="s" multiplier="m">15000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU4" apName="G1">
				<GSE ldInst="GO" cbName="GoCB0">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-07</P>
						<P type="APPID" xsi:type="tP_APPID">1007</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">5</MinTime>
					<MaxTime unit="s" multiplier="m">15000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU5" apName="G1">
				<GSE ldInst="GO" cbName="GoCB0">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-08</P>
						<P type="APPID" xsi:type="tP_APPID">1008</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">5</MinTime>
					<MaxTime unit="s" multiplier="m">15000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU6" apName="G1">
				<GSE ldInst="GO" cbName="GoCB0">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-10-09</P>
						<P type="APPID" xsi:type="tP_APPID">1009</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">5</MinTime>
					<MaxTime unit="s" multiplier="m">15000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="MU1" type="MUDev" desc="线路全相PT" manufacturer="NARITECH" configVersion="V1.0">
		<Private type="IED virtual terminal conection CRC">7E10E29A</Private>
		<Services>
			<ConfDataSet max="16" maxAttributes="256"/>
		</Services>
		<AccessPoint name="M1">
			<Server>
				<Authentication/>
				<LDevice inst="MU">
					<Private type="ldNo" source="IEC60044-8_send_ds1">2</Private>
					<Private type="ldNo" source="IEC60044-8_recv_ds1">2</Private>
					<LN0 lnClass="LLN0" lnType="2_GNR_LLN0_Smart" inst="">
						<DataSet name="MSV9-2_send_ds1" desc="MSV9-2发送数据集1">
							<FCDA ldInst="MU" lnClass="LLN0" doName="DelayTRtg" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_send_ds1" desc="IEC60044-8发送数据集1">
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_recv_ds1" desc="IEC60044-8接收数据集1">
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
						</DataSet>
						<DOI name="DelayTRtg" desc="1500"/>
						<SampledValueControl name="MSVCB01" desc="" smvID="MU1MU/LLN0$SV$MSVCB01" datSet="MSV9-2_send_ds1" confRev="1" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataRef="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="0" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="0" desc="无效">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="1" desc="A相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="2" desc="B相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="3" desc="C相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="4" desc="中性点电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="5" desc="A相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="6" desc="B相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="7" desc="C相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="1" desc="A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="2" desc="B相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="3" desc="C相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="4" desc="零序电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="5" desc="母线电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="6" desc="母线A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="7" desc="母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="8" desc="母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="9" desc="I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="10" desc="I母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="11" desc="I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="12" desc="I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="13" desc="II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="14" desc="II母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="15" desc="II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="16" desc="II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="21" desc="反极性A相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="22" desc="反极性B相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="23" desc="反极性C相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="24" desc="反极性中性点电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="25" desc="反极性A相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="26" desc="反极性B相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="27" desc="反极性C相测量电流"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="21" desc="反极性A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="22" desc="反极性B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="23" desc="反极性C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="24" desc="反极性零序电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="25" desc="反极性母线电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="26" desc="反极性母线A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="27" desc="反极性母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="28" desc="反极性母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="29" desc="反极性I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="30" desc="反极性I母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="31" desc="反极性I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="32" desc="反极性I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="33" desc="反极性II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="34" desc="反极性II母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="35" desc="反极性II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="36" desc="反极性II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="49" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="49" desc="无效"/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="GO">
					<LN0 lnClass="LLN0" lnType="2_CN_LLN0" inst="">
						<DataSet name="dsGOOSE0" desc="母线切换信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE3" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE4" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE5" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE6" desc="ECVT采样信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<GSEControl name="GoCB0" datSet="dsGOOSE0" confRev="1" appID="MU3261GO/LLN0$GO$GoCB0">
							<Private type="NARITECH-IsDoubleNet">0</Private>
							<Private type="NARITECH-NetCardNoA">0</Private>
							<Private type="NARITECH-NetCardNoB">1</Private>
						</GSEControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN prefix="BinIn" lnClass="GGIO" lnType="2_GNR_GGIO_DPC8_Ind16" inst="0" desc="开关遥信接入">
						<DOI name="DPCSO1" desc="I母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.0.0"/>
							<DAI name="q" sAddr="130.2.0.0"/>
							<DAI name="t" sAddr="130.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO2" desc="II母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.1.0"/>
							<DAI name="q" sAddr="130.2.1.0"/>
							<DAI name="t" sAddr="130.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO3" desc="母联开关双遥信">
							<DAI name="stVal" sAddr="130.1.2.0"/>
							<DAI name="q" sAddr="130.2.2.0"/>
							<DAI name="t" sAddr="130.3.2.0"/>
							<DAI name="dU" sAddr="母联开关双遥信"/>
						</DOI>
						<DOI name="DPCSO4" desc="母联PT1刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.3.0"/>
							<DAI name="q" sAddr="130.2.3.0"/>
							<DAI name="t" sAddr="130.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO5" desc="母联PT2刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.4.0"/>
							<DAI name="q" sAddr="130.2.4.0"/>
							<DAI name="t" sAddr="130.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO6" desc="双遥信6">
							<DAI name="stVal" sAddr="130.1.5.0"/>
							<DAI name="q" sAddr="130.2.5.0"/>
							<DAI name="t" sAddr="130.3.5.0"/>
							<DAI name="dU" sAddr="双遥信6"/>
						</DOI>
						<DOI name="DPCSO7" desc="双遥信7">
							<DAI name="stVal" sAddr="130.1.6.0"/>
							<DAI name="q" sAddr="130.2.6.0"/>
							<DAI name="t" sAddr="130.3.6.0"/>
							<DAI name="dU" sAddr="双遥信7"/>
						</DOI>
						<DOI name="DPCSO8" desc="双遥信8">
							<DAI name="stVal" sAddr="130.1.7.0"/>
							<DAI name="q" sAddr="130.2.7.0"/>
							<DAI name="t" sAddr="130.3.7.0"/>
							<DAI name="dU" sAddr="双遥信8"/>
						</DOI>
						<DOI name="Ind1" desc="I母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.0.0"/>
							<DAI name="q" sAddr="129.2.0.0"/>
							<DAI name="t" sAddr="129.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind2" desc="II母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.1.0"/>
							<DAI name="q" sAddr="129.2.1.0"/>
							<DAI name="t" sAddr="129.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind3" desc="母联开关单遥信">
							<DAI name="stVal" sAddr="129.1.2.0"/>
							<DAI name="q" sAddr="129.2.2.0"/>
							<DAI name="t" sAddr="129.3.2.0"/>
							<DAI name="dU" sAddr="母联开关单遥信"/>
						</DOI>
						<DOI name="Ind4" desc="母联PT1刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.3.0"/>
							<DAI name="q" sAddr="129.2.3.0"/>
							<DAI name="t" sAddr="129.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸单遥信"/>
						</DOI>
						<DOI name="Ind5" desc="母联PT2刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.4.0"/>
							<DAI name="q" sAddr="129.2.4.0"/>
							<DAI name="t" sAddr="129.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸单遥信"/>
						</DOI>
						<DOI name="Ind6" desc="单遥信6">
							<DAI name="stVal" sAddr="129.1.5.0"/>
							<DAI name="q" sAddr="129.2.5.0"/>
							<DAI name="t" sAddr="129.3.5.0"/>
							<DAI name="dU" sAddr="单遥信6"/>
						</DOI>
						<DOI name="Ind7" desc="单遥信7">
							<DAI name="stVal" sAddr="129.1.6.0"/>
							<DAI name="q" sAddr="129.2.6.0"/>
							<DAI name="t" sAddr="129.3.6.0"/>
							<DAI name="dU" sAddr="单遥信7"/>
						</DOI>
						<DOI name="Ind8" desc="单遥信8">
							<DAI name="stVal" sAddr="129.1.7.0"/>
							<DAI name="q" sAddr="129.2.7.0"/>
							<DAI name="t" sAddr="129.3.7.0"/>
							<DAI name="dU" sAddr="单遥信8"/>
						</DOI>
						<DOI name="Ind9" desc="并I母电压命令">
							<DAI name="stVal" sAddr="129.1.8.0"/>
							<DAI name="q" sAddr="129.2.8.0"/>
							<DAI name="t" sAddr="129.3.8.0"/>
							<DAI name="dU" sAddr="并I母电压命令"/>
						</DOI>
						<DOI name="Ind10" desc="并II母电压命令">
							<DAI name="stVal" sAddr="129.1.9.0"/>
							<DAI name="q" sAddr="129.2.9.0"/>
							<DAI name="t" sAddr="129.3.9.0"/>
							<DAI name="dU" sAddr="并II母电压命令"/>
						</DOI>
						<DOI name="Ind11" desc="解列命令">
							<DAI name="stVal" sAddr="129.1.10.0"/>
							<DAI name="q" sAddr="129.2.10.0"/>
							<DAI name="t" sAddr="129.3.10.0"/>
							<DAI name="dU" sAddr="解列命令"/>
						</DOI>
						<DOI name="Ind12" desc="单遥信12">
							<DAI name="stVal" sAddr="129.1.11.0"/>
							<DAI name="q" sAddr="129.2.11.0"/>
							<DAI name="t" sAddr="129.3.11.0"/>
							<DAI name="dU" sAddr="单遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="单遥信13">
							<DAI name="stVal" sAddr="129.1.12.0"/>
							<DAI name="q" sAddr="129.2.12.0"/>
							<DAI name="t" sAddr="129.3.12.0"/>
							<DAI name="dU" sAddr="单遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="单遥信14">
							<DAI name="stVal" sAddr="129.1.13.0"/>
							<DAI name="q" sAddr="129.2.13.0"/>
							<DAI name="t" sAddr="129.3.13.0"/>
							<DAI name="dU" sAddr="单遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="单遥信15">
							<DAI name="stVal" sAddr="129.1.14.0"/>
							<DAI name="q" sAddr="129.2.14.0"/>
							<DAI name="t" sAddr="129.3.14.0"/>
							<DAI name="dU" sAddr="单遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="单遥信16">
							<DAI name="stVal" sAddr="129.1.15.0"/>
							<DAI name="q" sAddr="129.2.15.0"/>
							<DAI name="t" sAddr="129.3.15.0"/>
							<DAI name="dU" sAddr="单遥信16"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="1" desc="开关遥信上送">
						<DOI name="Ind1" desc="取I母电压成功">
							<DAI name="stVal" sAddr="1.1.0.0"/>
							<DAI name="q" sAddr="1.2.0.0"/>
							<DAI name="t" sAddr="1.3.0.0"/>
							<DAI name="dU" sAddr="取I母电压成功"/>
						</DOI>
						<DOI name="Ind2" desc="取II母电压成功">
							<DAI name="stVal" sAddr="1.1.1.0"/>
							<DAI name="q" sAddr="1.2.1.0"/>
							<DAI name="t" sAddr="1.3.1.0"/>
							<DAI name="dU" sAddr="取II母电压成功"/>
						</DOI>
						<DOI name="Ind3" desc="解列成功">
							<DAI name="stVal" sAddr="1.1.2.0"/>
							<DAI name="q" sAddr="1.2.2.0"/>
							<DAI name="t" sAddr="1.3.2.0"/>
							<DAI name="dU" sAddr="解列成功"/>
						</DOI>
						<DOI name="Ind4" desc="并列/解列命令错误">
							<DAI name="stVal" sAddr="1.1.3.0"/>
							<DAI name="q" sAddr="1.2.3.0"/>
							<DAI name="t" sAddr="1.3.3.0"/>
							<DAI name="dU" sAddr="并列/解列命令错误"/>
						</DOI>
						<DOI name="Ind5" desc="装置检修">
							<DAI name="stVal" sAddr="1.1.4.0"/>
							<DAI name="q" sAddr="1.2.4.0"/>
							<DAI name="t" sAddr="1.3.4.0"/>
							<DAI name="dU" sAddr="装置检修"/>
						</DOI>
						<DOI name="Ind6" desc="I母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.5.0"/>
							<DAI name="q" sAddr="1.2.5.0"/>
							<DAI name="t" sAddr="1.3.5.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind7" desc="II母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.6.0"/>
							<DAI name="q" sAddr="1.2.6.0"/>
							<DAI name="t" sAddr="1.3.6.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind8" desc="母联开关位置异常">
							<DAI name="stVal" sAddr="1.1.7.0"/>
							<DAI name="q" sAddr="1.2.7.0"/>
							<DAI name="t" sAddr="1.3.7.0"/>
							<DAI name="dU" sAddr="母联开关位置异常"/>
						</DOI>
						<DOI name="Ind9" desc="遥信9">
							<DAI name="stVal" sAddr="1.1.8.0"/>
							<DAI name="q" sAddr="1.2.8.0"/>
							<DAI name="t" sAddr="1.3.8.0"/>
							<DAI name="dU" sAddr="遥信9"/>
						</DOI>
						<DOI name="Ind10" desc="GOOSE网1中断">
							<DAI name="stVal" sAddr="1.1.9.0"/>
							<DAI name="q" sAddr="1.2.9.0"/>
							<DAI name="t" sAddr="1.3.9.0"/>
							<DAI name="dU" sAddr="GOOSE网1中断"/>
						</DOI>
						<DOI name="Ind11" desc="GOOSE网2中断">
							<DAI name="stVal" sAddr="1.1.10.0"/>
							<DAI name="q" sAddr="1.2.10.0"/>
							<DAI name="t" sAddr="1.3.10.0"/>
							<DAI name="dU" sAddr="GOOSE网2中断"/>
						</DOI>
						<DOI name="Ind12" desc="遥信12">
							<DAI name="stVal" sAddr="1.1.11.0"/>
							<DAI name="q" sAddr="1.2.11.0"/>
							<DAI name="t" sAddr="1.3.11.0"/>
							<DAI name="dU" sAddr="遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.12.0"/>
							<DAI name="q" sAddr="1.2.12.0"/>
							<DAI name="t" sAddr="1.3.12.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="装置告警">
							<DAI name="stVal" sAddr="1.1.13.0"/>
							<DAI name="q" sAddr="1.2.13.0"/>
							<DAI name="t" sAddr="1.3.13.0"/>
							<DAI name="dU" sAddr="装置告警"/>
						</DOI>
						<DOI name="Ind15" desc="装置远方">
							<DAI name="stVal" sAddr="1.1.14.0"/>
							<DAI name="q" sAddr="1.2.14.0"/>
							<DAI name="t" sAddr="1.3.14.0"/>
							<DAI name="dU" sAddr="装置远方"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.15.0"/>
							<DAI name="q" sAddr="1.2.15.0"/>
							<DAI name="t" sAddr="1.3.15.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="母联PT1刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.16.0"/>
							<DAI name="q" sAddr="1.2.16.0"/>
							<DAI name="t" sAddr="1.3.16.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸位置异常"/>
						</DOI>
						<DOI name="Ind18" desc="母联PT2刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.17.0"/>
							<DAI name="q" sAddr="1.2.17.0"/>
							<DAI name="t" sAddr="1.3.17.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸位置异常"/>
						</DOI>
						<DOI name="Ind19" desc="遥信19">
							<DAI name="stVal" sAddr="1.1.18.0"/>
							<DAI name="q" sAddr="1.2.18.0"/>
							<DAI name="t" sAddr="1.3.18.0"/>
							<DAI name="dU" sAddr="遥信19"/>
						</DOI>
						<DOI name="Ind20" desc="遥信20">
							<DAI name="stVal" sAddr="1.1.19.0"/>
							<DAI name="q" sAddr="1.2.19.0"/>
							<DAI name="t" sAddr="1.3.19.0"/>
							<DAI name="dU" sAddr="遥信20"/>
						</DOI>
						<DOI name="Ind21" desc="遥信21">
							<DAI name="stVal" sAddr="1.1.20.0"/>
							<DAI name="q" sAddr="1.2.20.0"/>
							<DAI name="t" sAddr="1.3.20.0"/>
							<DAI name="dU" sAddr="遥信21"/>
						</DOI>
						<DOI name="Ind22" desc="遥信22">
							<DAI name="stVal" sAddr="1.1.21.0"/>
							<DAI name="q" sAddr="1.2.21.0"/>
							<DAI name="t" sAddr="1.3.21.0"/>
							<DAI name="dU" sAddr="遥信22"/>
						</DOI>
						<DOI name="Ind23" desc="采样异常">
							<DAI name="stVal" sAddr="1.1.22.0"/>
							<DAI name="q" sAddr="1.2.22.0"/>
							<DAI name="t" sAddr="1.3.22.0"/>
							<DAI name="dU" sAddr="采样异常"/>
						</DOI>
						<DOI name="Ind24" desc="采样失步">
							<DAI name="stVal" sAddr="1.1.23.0"/>
							<DAI name="q" sAddr="1.2.23.0"/>
							<DAI name="t" sAddr="1.3.23.0"/>
							<DAI name="dU" sAddr="采样失步"/>
						</DOI>
						<DOI name="Ind25" desc="GOOSE I母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.24.0"/>
							<DAI name="q" sAddr="1.2.24.0"/>
							<DAI name="t" sAddr="1.3.24.0"/>
							<DAI name="dU" sAddr="GOOSE I母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind26" desc="GOOSE II母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.25.0"/>
							<DAI name="q" sAddr="1.2.25.0"/>
							<DAI name="t" sAddr="1.3.25.0"/>
							<DAI name="dU" sAddr="GOOSE II母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind27" desc="GOOSE 母联开关遥信检修">
							<DAI name="stVal" sAddr="1.1.26.0"/>
							<DAI name="q" sAddr="1.2.26.0"/>
							<DAI name="t" sAddr="1.3.26.0"/>
							<DAI name="dU" sAddr="GOOSE 母联开关遥信检修"/>
						</DOI>
						<DOI name="Ind28" desc="GOOSE 母联PT1刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.27.0"/>
							<DAI name="q" sAddr="1.2.27.0"/>
							<DAI name="t" sAddr="1.3.27.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT1刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind29" desc="GOOSE 母联PT2刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.28.0"/>
							<DAI name="q" sAddr="1.2.28.0"/>
							<DAI name="t" sAddr="1.3.28.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT2刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind30" desc="GOOSE 取I母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.29.0"/>
							<DAI name="q" sAddr="1.2.29.0"/>
							<DAI name="t" sAddr="1.3.29.0"/>
							<DAI name="dU" sAddr="GOOSE 取I母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind31" desc="GOOSE 取II母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.30.0"/>
							<DAI name="q" sAddr="1.2.30.0"/>
							<DAI name="t" sAddr="1.3.30.0"/>
							<DAI name="dU" sAddr="GOOSE 取II母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind32" desc="GOOSE 解列命令遥信检修">
							<DAI name="stVal" sAddr="1.1.31.0"/>
							<DAI name="q" sAddr="1.2.31.0"/>
							<DAI name="t" sAddr="1.3.31.0"/>
							<DAI name="dU" sAddr="GOOSE 解列命令遥信检修"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="2" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.32.0"/>
							<DAI name="q" sAddr="1.2.32.0"/>
							<DAI name="t" sAddr="1.3.32.0"/>
							<DAI name="dU" sAddr="A相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.33.0"/>
							<DAI name="q" sAddr="1.2.33.0"/>
							<DAI name="t" sAddr="1.3.33.0"/>
							<DAI name="dU" sAddr="A相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.34.0"/>
							<DAI name="q" sAddr="1.2.34.0"/>
							<DAI name="t" sAddr="1.3.34.0"/>
							<DAI name="dU" sAddr="A相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.35.0"/>
							<DAI name="q" sAddr="1.2.35.0"/>
							<DAI name="t" sAddr="1.3.35.0"/>
							<DAI name="dU" sAddr="A相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.36.0"/>
							<DAI name="q" sAddr="1.2.36.0"/>
							<DAI name="t" sAddr="1.3.36.0"/>
							<DAI name="dU" sAddr="B相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.37.0"/>
							<DAI name="q" sAddr="1.2.37.0"/>
							<DAI name="t" sAddr="1.3.37.0"/>
							<DAI name="dU" sAddr="B相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.38.0"/>
							<DAI name="q" sAddr="1.2.38.0"/>
							<DAI name="t" sAddr="1.3.38.0"/>
							<DAI name="dU" sAddr="B相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.39.0"/>
							<DAI name="q" sAddr="1.2.39.0"/>
							<DAI name="t" sAddr="1.3.39.0"/>
							<DAI name="dU" sAddr="B相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.40.0"/>
							<DAI name="q" sAddr="1.2.40.0"/>
							<DAI name="t" sAddr="1.3.40.0"/>
							<DAI name="dU" sAddr="C相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.41.0"/>
							<DAI name="q" sAddr="1.2.41.0"/>
							<DAI name="t" sAddr="1.3.41.0"/>
							<DAI name="dU" sAddr="C相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.42.0"/>
							<DAI name="q" sAddr="1.2.42.0"/>
							<DAI name="t" sAddr="1.3.42.0"/>
							<DAI name="dU" sAddr="C相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.43.0"/>
							<DAI name="q" sAddr="1.2.43.0"/>
							<DAI name="t" sAddr="1.3.43.0"/>
							<DAI name="dU" sAddr="C相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="中性点电流1数据无效">
							<DAI name="stVal" sAddr="1.1.44.0"/>
							<DAI name="q" sAddr="1.2.44.0"/>
							<DAI name="t" sAddr="1.3.44.0"/>
							<DAI name="dU" sAddr="中性点电流1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="中性点电流1光路故障">
							<DAI name="stVal" sAddr="1.1.45.0"/>
							<DAI name="q" sAddr="1.2.45.0"/>
							<DAI name="t" sAddr="1.3.45.0"/>
							<DAI name="dU" sAddr="中性点电流1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="中性点电流1电路故障">
							<DAI name="stVal" sAddr="1.1.46.0"/>
							<DAI name="q" sAddr="1.2.46.0"/>
							<DAI name="t" sAddr="1.3.46.0"/>
							<DAI name="dU" sAddr="中性点电流1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="中性点电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.47.0"/>
							<DAI name="q" sAddr="1.2.47.0"/>
							<DAI name="t" sAddr="1.3.47.0"/>
							<DAI name="dU" sAddr="中性点电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="A相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.48.0"/>
							<DAI name="q" sAddr="1.2.48.0"/>
							<DAI name="t" sAddr="1.3.48.0"/>
							<DAI name="dU" sAddr="A相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.49.0"/>
							<DAI name="q" sAddr="1.2.49.0"/>
							<DAI name="t" sAddr="1.3.49.0"/>
							<DAI name="dU" sAddr="A相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.50.0"/>
							<DAI name="q" sAddr="1.2.50.0"/>
							<DAI name="t" sAddr="1.3.50.0"/>
							<DAI name="dU" sAddr="A相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.51.0"/>
							<DAI name="q" sAddr="1.2.51.0"/>
							<DAI name="t" sAddr="1.3.51.0"/>
							<DAI name="dU" sAddr="A相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.52.0"/>
							<DAI name="q" sAddr="1.2.52.0"/>
							<DAI name="t" sAddr="1.3.52.0"/>
							<DAI name="dU" sAddr="B相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.53.0"/>
							<DAI name="q" sAddr="1.2.53.0"/>
							<DAI name="t" sAddr="1.3.53.0"/>
							<DAI name="dU" sAddr="B相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.54.0"/>
							<DAI name="q" sAddr="1.2.54.0"/>
							<DAI name="t" sAddr="1.3.54.0"/>
							<DAI name="dU" sAddr="B相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.55.0"/>
							<DAI name="q" sAddr="1.2.55.0"/>
							<DAI name="t" sAddr="1.3.55.0"/>
							<DAI name="dU" sAddr="B相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.56.0"/>
							<DAI name="q" sAddr="1.2.56.0"/>
							<DAI name="t" sAddr="1.3.56.0"/>
							<DAI name="dU" sAddr="C相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.57.0"/>
							<DAI name="q" sAddr="1.2.57.0"/>
							<DAI name="t" sAddr="1.3.57.0"/>
							<DAI name="dU" sAddr="C相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.58.0"/>
							<DAI name="q" sAddr="1.2.58.0"/>
							<DAI name="t" sAddr="1.3.58.0"/>
							<DAI name="dU" sAddr="C相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.59.0"/>
							<DAI name="q" sAddr="1.2.59.0"/>
							<DAI name="t" sAddr="1.3.59.0"/>
							<DAI name="dU" sAddr="C相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.60.0"/>
							<DAI name="q" sAddr="1.2.60.0"/>
							<DAI name="t" sAddr="1.3.60.0"/>
							<DAI name="dU" sAddr="A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.61.0"/>
							<DAI name="q" sAddr="1.2.61.0"/>
							<DAI name="t" sAddr="1.3.61.0"/>
							<DAI name="dU" sAddr="A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.62.0"/>
							<DAI name="q" sAddr="1.2.62.0"/>
							<DAI name="t" sAddr="1.3.62.0"/>
							<DAI name="dU" sAddr="A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.63.0"/>
							<DAI name="q" sAddr="1.2.63.0"/>
							<DAI name="t" sAddr="1.3.63.0"/>
							<DAI name="dU" sAddr="A相电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="3" desc="开关遥信上送">
						<DOI name="Ind1" desc="B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.64.0"/>
							<DAI name="q" sAddr="1.2.64.0"/>
							<DAI name="t" sAddr="1.3.64.0"/>
							<DAI name="dU" sAddr="B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.65.0"/>
							<DAI name="q" sAddr="1.2.65.0"/>
							<DAI name="t" sAddr="1.3.65.0"/>
							<DAI name="dU" sAddr="B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.66.0"/>
							<DAI name="q" sAddr="1.2.66.0"/>
							<DAI name="t" sAddr="1.3.66.0"/>
							<DAI name="dU" sAddr="B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.67.0"/>
							<DAI name="q" sAddr="1.2.67.0"/>
							<DAI name="t" sAddr="1.3.67.0"/>
							<DAI name="dU" sAddr="B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.68.0"/>
							<DAI name="q" sAddr="1.2.68.0"/>
							<DAI name="t" sAddr="1.3.68.0"/>
							<DAI name="dU" sAddr="C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.69.0"/>
							<DAI name="q" sAddr="1.2.69.0"/>
							<DAI name="t" sAddr="1.3.69.0"/>
							<DAI name="dU" sAddr="C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.70.0"/>
							<DAI name="q" sAddr="1.2.70.0"/>
							<DAI name="t" sAddr="1.3.70.0"/>
							<DAI name="dU" sAddr="C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.71.0"/>
							<DAI name="q" sAddr="1.2.71.0"/>
							<DAI name="t" sAddr="1.3.71.0"/>
							<DAI name="dU" sAddr="C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="零序电压1数据无效">
							<DAI name="stVal" sAddr="1.1.72.0"/>
							<DAI name="q" sAddr="1.2.72.0"/>
							<DAI name="t" sAddr="1.3.72.0"/>
							<DAI name="dU" sAddr="零序电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="零序电压1光路故障">
							<DAI name="stVal" sAddr="1.1.73.0"/>
							<DAI name="q" sAddr="1.2.73.0"/>
							<DAI name="t" sAddr="1.3.73.0"/>
							<DAI name="dU" sAddr="零序电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="零序电压1电路故障">
							<DAI name="stVal" sAddr="1.1.74.0"/>
							<DAI name="q" sAddr="1.2.74.0"/>
							<DAI name="t" sAddr="1.3.74.0"/>
							<DAI name="dU" sAddr="零序电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="零序电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.75.0"/>
							<DAI name="q" sAddr="1.2.75.0"/>
							<DAI name="t" sAddr="1.3.75.0"/>
							<DAI name="dU" sAddr="零序电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="I母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.76.0"/>
							<DAI name="q" sAddr="1.2.76.0"/>
							<DAI name="t" sAddr="1.3.76.0"/>
							<DAI name="dU" sAddr="I母电压1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="I母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.77.0"/>
							<DAI name="q" sAddr="1.2.77.0"/>
							<DAI name="t" sAddr="1.3.77.0"/>
							<DAI name="dU" sAddr="I母电压1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="I母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.78.0"/>
							<DAI name="q" sAddr="1.2.78.0"/>
							<DAI name="t" sAddr="1.3.78.0"/>
							<DAI name="dU" sAddr="I母电压1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="I母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.79.0"/>
							<DAI name="q" sAddr="1.2.79.0"/>
							<DAI name="t" sAddr="1.3.79.0"/>
							<DAI name="dU" sAddr="I母电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="I母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.80.0"/>
							<DAI name="q" sAddr="1.2.80.0"/>
							<DAI name="t" sAddr="1.3.80.0"/>
							<DAI name="dU" sAddr="I母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="I母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.81.0"/>
							<DAI name="q" sAddr="1.2.81.0"/>
							<DAI name="t" sAddr="1.3.81.0"/>
							<DAI name="dU" sAddr="I母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="I母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.82.0"/>
							<DAI name="q" sAddr="1.2.82.0"/>
							<DAI name="t" sAddr="1.3.82.0"/>
							<DAI name="dU" sAddr="I母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="I母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.83.0"/>
							<DAI name="q" sAddr="1.2.83.0"/>
							<DAI name="t" sAddr="1.3.83.0"/>
							<DAI name="dU" sAddr="I母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="I母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.84.0"/>
							<DAI name="q" sAddr="1.2.84.0"/>
							<DAI name="t" sAddr="1.3.84.0"/>
							<DAI name="dU" sAddr="I母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="I母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.85.0"/>
							<DAI name="q" sAddr="1.2.85.0"/>
							<DAI name="t" sAddr="1.3.85.0"/>
							<DAI name="dU" sAddr="I母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="I母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.86.0"/>
							<DAI name="q" sAddr="1.2.86.0"/>
							<DAI name="t" sAddr="1.3.86.0"/>
							<DAI name="dU" sAddr="I母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="I母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.87.0"/>
							<DAI name="q" sAddr="1.2.87.0"/>
							<DAI name="t" sAddr="1.3.87.0"/>
							<DAI name="dU" sAddr="I母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="I母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.88.0"/>
							<DAI name="q" sAddr="1.2.88.0"/>
							<DAI name="t" sAddr="1.3.88.0"/>
							<DAI name="dU" sAddr="I母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="I母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.89.0"/>
							<DAI name="q" sAddr="1.2.89.0"/>
							<DAI name="t" sAddr="1.3.89.0"/>
							<DAI name="dU" sAddr="I母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="I母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.90.0"/>
							<DAI name="q" sAddr="1.2.90.0"/>
							<DAI name="t" sAddr="1.3.90.0"/>
							<DAI name="dU" sAddr="I母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="I母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.91.0"/>
							<DAI name="q" sAddr="1.2.91.0"/>
							<DAI name="t" sAddr="1.3.91.0"/>
							<DAI name="dU" sAddr="I母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="II母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.92.0"/>
							<DAI name="q" sAddr="1.2.92.0"/>
							<DAI name="t" sAddr="1.3.92.0"/>
							<DAI name="dU" sAddr="II母电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="II母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.93.0"/>
							<DAI name="q" sAddr="1.2.93.0"/>
							<DAI name="t" sAddr="1.3.93.0"/>
							<DAI name="dU" sAddr="II母电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="II母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.94.0"/>
							<DAI name="q" sAddr="1.2.94.0"/>
							<DAI name="t" sAddr="1.3.94.0"/>
							<DAI name="dU" sAddr="II母电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="II母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.95.0"/>
							<DAI name="q" sAddr="1.2.95.0"/>
							<DAI name="t" sAddr="1.3.95.0"/>
							<DAI name="dU" sAddr="II母电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="4" desc="开关遥信上送">
						<DOI name="Ind1" desc="II母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.96.0"/>
							<DAI name="q" sAddr="1.2.96.0"/>
							<DAI name="t" sAddr="1.3.96.0"/>
							<DAI name="dU" sAddr="II母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="II母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.97.0"/>
							<DAI name="q" sAddr="1.2.97.0"/>
							<DAI name="t" sAddr="1.3.97.0"/>
							<DAI name="dU" sAddr="II母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="II母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.98.0"/>
							<DAI name="q" sAddr="1.2.98.0"/>
							<DAI name="t" sAddr="1.3.98.0"/>
							<DAI name="dU" sAddr="II母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="II母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.99.0"/>
							<DAI name="q" sAddr="1.2.99.0"/>
							<DAI name="t" sAddr="1.3.99.0"/>
							<DAI name="dU" sAddr="II母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="II母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.100.0"/>
							<DAI name="q" sAddr="1.2.100.0"/>
							<DAI name="t" sAddr="1.3.100.0"/>
							<DAI name="dU" sAddr="II母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="II母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.101.0"/>
							<DAI name="q" sAddr="1.2.101.0"/>
							<DAI name="t" sAddr="1.3.101.0"/>
							<DAI name="dU" sAddr="II母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="II母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.102.0"/>
							<DAI name="q" sAddr="1.2.102.0"/>
							<DAI name="t" sAddr="1.3.102.0"/>
							<DAI name="dU" sAddr="II母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="II母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.103.0"/>
							<DAI name="q" sAddr="1.2.103.0"/>
							<DAI name="t" sAddr="1.3.103.0"/>
							<DAI name="dU" sAddr="II母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="II母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.104.0"/>
							<DAI name="q" sAddr="1.2.104.0"/>
							<DAI name="t" sAddr="1.3.104.0"/>
							<DAI name="dU" sAddr="II母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="II母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.105.0"/>
							<DAI name="q" sAddr="1.2.105.0"/>
							<DAI name="t" sAddr="1.3.105.0"/>
							<DAI name="dU" sAddr="II母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="II母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.106.0"/>
							<DAI name="q" sAddr="1.2.106.0"/>
							<DAI name="t" sAddr="1.3.106.0"/>
							<DAI name="dU" sAddr="II母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="II母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.107.0"/>
							<DAI name="q" sAddr="1.2.107.0"/>
							<DAI name="t" sAddr="1.3.107.0"/>
							<DAI name="dU" sAddr="II母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.108.0"/>
							<DAI name="q" sAddr="1.2.108.0"/>
							<DAI name="t" sAddr="1.3.108.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="遥信14">
							<DAI name="stVal" sAddr="1.1.109.0"/>
							<DAI name="q" sAddr="1.2.109.0"/>
							<DAI name="t" sAddr="1.3.109.0"/>
							<DAI name="dU" sAddr="遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.110.0"/>
							<DAI name="q" sAddr="1.2.110.0"/>
							<DAI name="t" sAddr="1.3.110.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.111.0"/>
							<DAI name="q" sAddr="1.2.111.0"/>
							<DAI name="t" sAddr="1.3.111.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="A相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.112.0"/>
							<DAI name="q" sAddr="1.2.112.0"/>
							<DAI name="t" sAddr="1.3.112.0"/>
							<DAI name="dU" sAddr="A相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.113.0"/>
							<DAI name="q" sAddr="1.2.113.0"/>
							<DAI name="t" sAddr="1.3.113.0"/>
							<DAI name="dU" sAddr="A相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.114.0"/>
							<DAI name="q" sAddr="1.2.114.0"/>
							<DAI name="t" sAddr="1.3.114.0"/>
							<DAI name="dU" sAddr="A相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.115.0"/>
							<DAI name="q" sAddr="1.2.115.0"/>
							<DAI name="t" sAddr="1.3.115.0"/>
							<DAI name="dU" sAddr="A相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.116.0"/>
							<DAI name="q" sAddr="1.2.116.0"/>
							<DAI name="t" sAddr="1.3.116.0"/>
							<DAI name="dU" sAddr="B相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.117.0"/>
							<DAI name="q" sAddr="1.2.117.0"/>
							<DAI name="t" sAddr="1.3.117.0"/>
							<DAI name="dU" sAddr="B相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.118.0"/>
							<DAI name="q" sAddr="1.2.118.0"/>
							<DAI name="t" sAddr="1.3.118.0"/>
							<DAI name="dU" sAddr="B相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.119.0"/>
							<DAI name="q" sAddr="1.2.119.0"/>
							<DAI name="t" sAddr="1.3.119.0"/>
							<DAI name="dU" sAddr="B相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.120.0"/>
							<DAI name="q" sAddr="1.2.120.0"/>
							<DAI name="t" sAddr="1.3.120.0"/>
							<DAI name="dU" sAddr="C相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.121.0"/>
							<DAI name="q" sAddr="1.2.121.0"/>
							<DAI name="t" sAddr="1.3.121.0"/>
							<DAI name="dU" sAddr="C相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.122.0"/>
							<DAI name="q" sAddr="1.2.122.0"/>
							<DAI name="t" sAddr="1.3.122.0"/>
							<DAI name="dU" sAddr="C相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.123.0"/>
							<DAI name="q" sAddr="1.2.123.0"/>
							<DAI name="t" sAddr="1.3.123.0"/>
							<DAI name="dU" sAddr="C相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="中性点电流2数据无效">
							<DAI name="stVal" sAddr="1.1.124.0"/>
							<DAI name="q" sAddr="1.2.124.0"/>
							<DAI name="t" sAddr="1.3.124.0"/>
							<DAI name="dU" sAddr="中性点电流2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="中性点电流2光路故障">
							<DAI name="stVal" sAddr="1.1.125.0"/>
							<DAI name="q" sAddr="1.2.125.0"/>
							<DAI name="t" sAddr="1.3.125.0"/>
							<DAI name="dU" sAddr="中性点电流2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="中性点电流2电路故障">
							<DAI name="stVal" sAddr="1.1.126.0"/>
							<DAI name="q" sAddr="1.2.126.0"/>
							<DAI name="t" sAddr="1.3.126.0"/>
							<DAI name="dU" sAddr="中性点电流2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="中性点电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.127.0"/>
							<DAI name="q" sAddr="1.2.127.0"/>
							<DAI name="t" sAddr="1.3.127.0"/>
							<DAI name="dU" sAddr="中性点电流2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="5" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.128.0"/>
							<DAI name="q" sAddr="1.2.128.0"/>
							<DAI name="t" sAddr="1.3.128.0"/>
							<DAI name="dU" sAddr="A相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.129.0"/>
							<DAI name="q" sAddr="1.2.129.0"/>
							<DAI name="t" sAddr="1.3.129.0"/>
							<DAI name="dU" sAddr="A相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.130.0"/>
							<DAI name="q" sAddr="1.2.130.0"/>
							<DAI name="t" sAddr="1.3.130.0"/>
							<DAI name="dU" sAddr="A相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.131.0"/>
							<DAI name="q" sAddr="1.2.131.0"/>
							<DAI name="t" sAddr="1.3.131.0"/>
							<DAI name="dU" sAddr="A相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.132.0"/>
							<DAI name="q" sAddr="1.2.132.0"/>
							<DAI name="t" sAddr="1.3.132.0"/>
							<DAI name="dU" sAddr="B相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.133.0"/>
							<DAI name="q" sAddr="1.2.133.0"/>
							<DAI name="t" sAddr="1.3.133.0"/>
							<DAI name="dU" sAddr="B相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.134.0"/>
							<DAI name="q" sAddr="1.2.134.0"/>
							<DAI name="t" sAddr="1.3.134.0"/>
							<DAI name="dU" sAddr="B相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.135.0"/>
							<DAI name="q" sAddr="1.2.135.0"/>
							<DAI name="t" sAddr="1.3.135.0"/>
							<DAI name="dU" sAddr="B相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.136.0"/>
							<DAI name="q" sAddr="1.2.136.0"/>
							<DAI name="t" sAddr="1.3.136.0"/>
							<DAI name="dU" sAddr="C相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.137.0"/>
							<DAI name="q" sAddr="1.2.137.0"/>
							<DAI name="t" sAddr="1.3.137.0"/>
							<DAI name="dU" sAddr="C相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.138.0"/>
							<DAI name="q" sAddr="1.2.138.0"/>
							<DAI name="t" sAddr="1.3.138.0"/>
							<DAI name="dU" sAddr="C相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.139.0"/>
							<DAI name="q" sAddr="1.2.139.0"/>
							<DAI name="t" sAddr="1.3.139.0"/>
							<DAI name="dU" sAddr="C相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.140.0"/>
							<DAI name="q" sAddr="1.2.140.0"/>
							<DAI name="t" sAddr="1.3.140.0"/>
							<DAI name="dU" sAddr="A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.141.0"/>
							<DAI name="q" sAddr="1.2.141.0"/>
							<DAI name="t" sAddr="1.3.141.0"/>
							<DAI name="dU" sAddr="A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.142.0"/>
							<DAI name="q" sAddr="1.2.142.0"/>
							<DAI name="t" sAddr="1.3.142.0"/>
							<DAI name="dU" sAddr="A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.143.0"/>
							<DAI name="q" sAddr="1.2.143.0"/>
							<DAI name="t" sAddr="1.3.143.0"/>
							<DAI name="dU" sAddr="A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.144.0"/>
							<DAI name="q" sAddr="1.2.144.0"/>
							<DAI name="t" sAddr="1.3.144.0"/>
							<DAI name="dU" sAddr="B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.145.0"/>
							<DAI name="q" sAddr="1.2.145.0"/>
							<DAI name="t" sAddr="1.3.145.0"/>
							<DAI name="dU" sAddr="B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.146.0"/>
							<DAI name="q" sAddr="1.2.146.0"/>
							<DAI name="t" sAddr="1.3.146.0"/>
							<DAI name="dU" sAddr="B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.147.0"/>
							<DAI name="q" sAddr="1.2.147.0"/>
							<DAI name="t" sAddr="1.3.147.0"/>
							<DAI name="dU" sAddr="B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.148.0"/>
							<DAI name="q" sAddr="1.2.148.0"/>
							<DAI name="t" sAddr="1.3.148.0"/>
							<DAI name="dU" sAddr="C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.149.0"/>
							<DAI name="q" sAddr="1.2.149.0"/>
							<DAI name="t" sAddr="1.3.149.0"/>
							<DAI name="dU" sAddr="C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.150.0"/>
							<DAI name="q" sAddr="1.2.150.0"/>
							<DAI name="t" sAddr="1.3.150.0"/>
							<DAI name="dU" sAddr="C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.151.0"/>
							<DAI name="q" sAddr="1.2.151.0"/>
							<DAI name="t" sAddr="1.3.151.0"/>
							<DAI name="dU" sAddr="C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="零序电压2数据无效">
							<DAI name="stVal" sAddr="1.1.152.0"/>
							<DAI name="q" sAddr="1.2.152.0"/>
							<DAI name="t" sAddr="1.3.152.0"/>
							<DAI name="dU" sAddr="零序电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="零序电压2光路故障">
							<DAI name="stVal" sAddr="1.1.153.0"/>
							<DAI name="q" sAddr="1.2.153.0"/>
							<DAI name="t" sAddr="1.3.153.0"/>
							<DAI name="dU" sAddr="零序电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="零序电压2电路故障">
							<DAI name="stVal" sAddr="1.1.154.0"/>
							<DAI name="q" sAddr="1.2.154.0"/>
							<DAI name="t" sAddr="1.3.154.0"/>
							<DAI name="dU" sAddr="零序电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="零序电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.155.0"/>
							<DAI name="q" sAddr="1.2.155.0"/>
							<DAI name="t" sAddr="1.3.155.0"/>
							<DAI name="dU" sAddr="零序电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="I母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.156.0"/>
							<DAI name="q" sAddr="1.2.156.0"/>
							<DAI name="t" sAddr="1.3.156.0"/>
							<DAI name="dU" sAddr="I母电压2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="I母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.157.0"/>
							<DAI name="q" sAddr="1.2.157.0"/>
							<DAI name="t" sAddr="1.3.157.0"/>
							<DAI name="dU" sAddr="I母电压2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="I母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.158.0"/>
							<DAI name="q" sAddr="1.2.158.0"/>
							<DAI name="t" sAddr="1.3.158.0"/>
							<DAI name="dU" sAddr="I母电压2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="I母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.159.0"/>
							<DAI name="q" sAddr="1.2.159.0"/>
							<DAI name="t" sAddr="1.3.159.0"/>
							<DAI name="dU" sAddr="I母电压2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="6" desc="开关遥信上送">
						<DOI name="Ind1" desc="I母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.160.0"/>
							<DAI name="q" sAddr="1.2.160.0"/>
							<DAI name="t" sAddr="1.3.160.0"/>
							<DAI name="dU" sAddr="I母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="I母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.161.0"/>
							<DAI name="q" sAddr="1.2.161.0"/>
							<DAI name="t" sAddr="1.3.161.0"/>
							<DAI name="dU" sAddr="I母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="I母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.162.0"/>
							<DAI name="q" sAddr="1.2.162.0"/>
							<DAI name="t" sAddr="1.3.162.0"/>
							<DAI name="dU" sAddr="I母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="I母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.163.0"/>
							<DAI name="q" sAddr="1.2.163.0"/>
							<DAI name="t" sAddr="1.3.163.0"/>
							<DAI name="dU" sAddr="I母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="I母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.164.0"/>
							<DAI name="q" sAddr="1.2.164.0"/>
							<DAI name="t" sAddr="1.3.164.0"/>
							<DAI name="dU" sAddr="I母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="I母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.165.0"/>
							<DAI name="q" sAddr="1.2.165.0"/>
							<DAI name="t" sAddr="1.3.165.0"/>
							<DAI name="dU" sAddr="I母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="I母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.166.0"/>
							<DAI name="q" sAddr="1.2.166.0"/>
							<DAI name="t" sAddr="1.3.166.0"/>
							<DAI name="dU" sAddr="I母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="I母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.167.0"/>
							<DAI name="q" sAddr="1.2.167.0"/>
							<DAI name="t" sAddr="1.3.167.0"/>
							<DAI name="dU" sAddr="I母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="I母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.168.0"/>
							<DAI name="q" sAddr="1.2.168.0"/>
							<DAI name="t" sAddr="1.3.168.0"/>
							<DAI name="dU" sAddr="I母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="I母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.169.0"/>
							<DAI name="q" sAddr="1.2.169.0"/>
							<DAI name="t" sAddr="1.3.169.0"/>
							<DAI name="dU" sAddr="I母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="I母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.170.0"/>
							<DAI name="q" sAddr="1.2.170.0"/>
							<DAI name="t" sAddr="1.3.170.0"/>
							<DAI name="dU" sAddr="I母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="I母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.171.0"/>
							<DAI name="q" sAddr="1.2.171.0"/>
							<DAI name="t" sAddr="1.3.171.0"/>
							<DAI name="dU" sAddr="I母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="II母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.172.0"/>
							<DAI name="q" sAddr="1.2.172.0"/>
							<DAI name="t" sAddr="1.3.172.0"/>
							<DAI name="dU" sAddr="II母电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="II母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.173.0"/>
							<DAI name="q" sAddr="1.2.173.0"/>
							<DAI name="t" sAddr="1.3.173.0"/>
							<DAI name="dU" sAddr="II母电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="II母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.174.0"/>
							<DAI name="q" sAddr="1.2.174.0"/>
							<DAI name="t" sAddr="1.3.174.0"/>
							<DAI name="dU" sAddr="II母电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="II母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.175.0"/>
							<DAI name="q" sAddr="1.2.175.0"/>
							<DAI name="t" sAddr="1.3.175.0"/>
							<DAI name="dU" sAddr="II母电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="II母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.176.0"/>
							<DAI name="q" sAddr="1.2.176.0"/>
							<DAI name="t" sAddr="1.3.176.0"/>
							<DAI name="dU" sAddr="II母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="II母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.177.0"/>
							<DAI name="q" sAddr="1.2.177.0"/>
							<DAI name="t" sAddr="1.3.177.0"/>
							<DAI name="dU" sAddr="II母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="II母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.178.0"/>
							<DAI name="q" sAddr="1.2.178.0"/>
							<DAI name="t" sAddr="1.3.178.0"/>
							<DAI name="dU" sAddr="II母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="II母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.179.0"/>
							<DAI name="q" sAddr="1.2.179.0"/>
							<DAI name="t" sAddr="1.3.179.0"/>
							<DAI name="dU" sAddr="II母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="II母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.180.0"/>
							<DAI name="q" sAddr="1.2.180.0"/>
							<DAI name="t" sAddr="1.3.180.0"/>
							<DAI name="dU" sAddr="II母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="II母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.181.0"/>
							<DAI name="q" sAddr="1.2.181.0"/>
							<DAI name="t" sAddr="1.3.181.0"/>
							<DAI name="dU" sAddr="II母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="II母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.182.0"/>
							<DAI name="q" sAddr="1.2.182.0"/>
							<DAI name="t" sAddr="1.3.182.0"/>
							<DAI name="dU" sAddr="II母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="II母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.183.0"/>
							<DAI name="q" sAddr="1.2.183.0"/>
							<DAI name="t" sAddr="1.3.183.0"/>
							<DAI name="dU" sAddr="II母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="II母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.184.0"/>
							<DAI name="q" sAddr="1.2.184.0"/>
							<DAI name="t" sAddr="1.3.184.0"/>
							<DAI name="dU" sAddr="II母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="II母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.185.0"/>
							<DAI name="q" sAddr="1.2.185.0"/>
							<DAI name="t" sAddr="1.3.185.0"/>
							<DAI name="dU" sAddr="II母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="II母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.186.0"/>
							<DAI name="q" sAddr="1.2.186.0"/>
							<DAI name="t" sAddr="1.3.186.0"/>
							<DAI name="dU" sAddr="II母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="II母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.187.0"/>
							<DAI name="q" sAddr="1.2.187.0"/>
							<DAI name="t" sAddr="1.3.187.0"/>
							<DAI name="dU" sAddr="II母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="遥信29">
							<DAI name="stVal" sAddr="1.1.188.0"/>
							<DAI name="q" sAddr="1.2.188.0"/>
							<DAI name="t" sAddr="1.3.188.0"/>
							<DAI name="dU" sAddr="遥信29"/>
						</DOI>
						<DOI name="Ind30" desc="遥信30">
							<DAI name="stVal" sAddr="1.1.189.0"/>
							<DAI name="q" sAddr="1.2.189.0"/>
							<DAI name="t" sAddr="1.3.189.0"/>
							<DAI name="dU" sAddr="遥信30"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.190.0"/>
							<DAI name="q" sAddr="1.2.190.0"/>
							<DAI name="t" sAddr="1.3.190.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.191.0"/>
							<DAI name="q" sAddr="1.2.191.0"/>
							<DAI name="t" sAddr="1.3.191.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="7" desc="开关遥信上送">
						<DOI name="Ind1" desc="第1个串口链路异常">
							<DAI name="stVal" sAddr="1.1.192.0"/>
							<DAI name="q" sAddr="1.2.192.0"/>
							<DAI name="t" sAddr="1.3.192.0"/>
							<DAI name="dU" sAddr="第1个串口链路异常"/>
						</DOI>
						<DOI name="Ind2" desc="第2个串口链路异常">
							<DAI name="stVal" sAddr="1.1.193.0"/>
							<DAI name="q" sAddr="1.2.193.0"/>
							<DAI name="t" sAddr="1.3.193.0"/>
							<DAI name="dU" sAddr="第2个串口链路异常"/>
						</DOI>
						<DOI name="Ind3" desc="第3个串口链路异常">
							<DAI name="stVal" sAddr="1.1.194.0"/>
							<DAI name="q" sAddr="1.2.194.0"/>
							<DAI name="t" sAddr="1.3.194.0"/>
							<DAI name="dU" sAddr="第3个串口链路异常"/>
						</DOI>
						<DOI name="Ind4" desc="第4个串口链路异常">
							<DAI name="stVal" sAddr="1.1.195.0"/>
							<DAI name="q" sAddr="1.2.195.0"/>
							<DAI name="t" sAddr="1.3.195.0"/>
							<DAI name="dU" sAddr="第4个串口链路异常"/>
						</DOI>
						<DOI name="Ind5" desc="第5个串口链路异常">
							<DAI name="stVal" sAddr="1.1.196.0"/>
							<DAI name="q" sAddr="1.2.196.0"/>
							<DAI name="t" sAddr="1.3.196.0"/>
							<DAI name="dU" sAddr="第5个串口链路异常"/>
						</DOI>
						<DOI name="Ind6" desc="第6个串口链路异常">
							<DAI name="stVal" sAddr="1.1.197.0"/>
							<DAI name="q" sAddr="1.2.197.0"/>
							<DAI name="t" sAddr="1.3.197.0"/>
							<DAI name="dU" sAddr="第6个串口链路异常"/>
						</DOI>
						<DOI name="Ind7" desc="第7个串口链路异常">
							<DAI name="stVal" sAddr="1.1.198.0"/>
							<DAI name="q" sAddr="1.2.198.0"/>
							<DAI name="t" sAddr="1.3.198.0"/>
							<DAI name="dU" sAddr="第7个串口链路异常"/>
						</DOI>
						<DOI name="Ind8" desc="第8个串口链路异常">
							<DAI name="stVal" sAddr="1.1.199.0"/>
							<DAI name="q" sAddr="1.2.199.0"/>
							<DAI name="t" sAddr="1.3.199.0"/>
							<DAI name="dU" sAddr="第8个串口链路异常"/>
						</DOI>
						<DOI name="Ind9" desc="第9个串口链路异常">
							<DAI name="stVal" sAddr="1.1.200.0"/>
							<DAI name="q" sAddr="1.2.200.0"/>
							<DAI name="t" sAddr="1.3.200.0"/>
							<DAI name="dU" sAddr="第9个串口链路异常"/>
						</DOI>
						<DOI name="Ind10" desc="第10个串口链路异常">
							<DAI name="stVal" sAddr="1.1.201.0"/>
							<DAI name="q" sAddr="1.2.201.0"/>
							<DAI name="t" sAddr="1.3.201.0"/>
							<DAI name="dU" sAddr="第10个串口链路异常"/>
						</DOI>
						<DOI name="Ind11" desc="第11个串口链路异常">
							<DAI name="stVal" sAddr="1.1.202.0"/>
							<DAI name="q" sAddr="1.2.202.0"/>
							<DAI name="t" sAddr="1.3.202.0"/>
							<DAI name="dU" sAddr="第11个串口链路异常"/>
						</DOI>
						<DOI name="Ind12" desc="第12个串口链路异常">
							<DAI name="stVal" sAddr="1.1.203.0"/>
							<DAI name="q" sAddr="1.2.203.0"/>
							<DAI name="t" sAddr="1.3.203.0"/>
							<DAI name="dU" sAddr="第12个串口链路异常"/>
						</DOI>
						<DOI name="Ind13" desc="第13个串口链路异常">
							<DAI name="stVal" sAddr="1.1.204.0"/>
							<DAI name="q" sAddr="1.2.204.0"/>
							<DAI name="t" sAddr="1.3.204.0"/>
							<DAI name="dU" sAddr="第13个串口链路异常"/>
						</DOI>
						<DOI name="Ind14" desc="第14个串口链路异常">
							<DAI name="stVal" sAddr="1.1.205.0"/>
							<DAI name="q" sAddr="1.2.205.0"/>
							<DAI name="t" sAddr="1.3.205.0"/>
							<DAI name="dU" sAddr="第14个串口链路异常"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.206.0"/>
							<DAI name="q" sAddr="1.2.206.0"/>
							<DAI name="t" sAddr="1.3.206.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.207.0"/>
							<DAI name="q" sAddr="1.2.207.0"/>
							<DAI name="t" sAddr="1.3.207.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="第1个串口数据无效">
							<DAI name="stVal" sAddr="1.1.208.0"/>
							<DAI name="q" sAddr="1.2.208.0"/>
							<DAI name="t" sAddr="1.3.208.0"/>
							<DAI name="dU" sAddr="第1个串口数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="第2个串口数据无效">
							<DAI name="stVal" sAddr="1.1.209.0"/>
							<DAI name="q" sAddr="1.2.209.0"/>
							<DAI name="t" sAddr="1.3.209.0"/>
							<DAI name="dU" sAddr="第2个串口数据无效"/>
						</DOI>
						<DOI name="Ind19" desc="第3个串口数据无效">
							<DAI name="stVal" sAddr="1.1.210.0"/>
							<DAI name="q" sAddr="1.2.210.0"/>
							<DAI name="t" sAddr="1.3.210.0"/>
							<DAI name="dU" sAddr="第3个串口数据无效"/>
						</DOI>
						<DOI name="Ind20" desc="第4个串口数据无效">
							<DAI name="stVal" sAddr="1.1.211.0"/>
							<DAI name="q" sAddr="1.2.211.0"/>
							<DAI name="t" sAddr="1.3.211.0"/>
							<DAI name="dU" sAddr="第4个串口数据无效"/>
						</DOI>
						<DOI name="Ind21" desc="第5个串口数据无效">
							<DAI name="stVal" sAddr="1.1.212.0"/>
							<DAI name="q" sAddr="1.2.212.0"/>
							<DAI name="t" sAddr="1.3.212.0"/>
							<DAI name="dU" sAddr="第5个串口数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="第6个串口数据无效">
							<DAI name="stVal" sAddr="1.1.213.0"/>
							<DAI name="q" sAddr="1.2.213.0"/>
							<DAI name="t" sAddr="1.3.213.0"/>
							<DAI name="dU" sAddr="第6个串口数据无效"/>
						</DOI>
						<DOI name="Ind23" desc="第7个串口数据无效">
							<DAI name="stVal" sAddr="1.1.214.0"/>
							<DAI name="q" sAddr="1.2.214.0"/>
							<DAI name="t" sAddr="1.3.214.0"/>
							<DAI name="dU" sAddr="第7个串口数据无效"/>
						</DOI>
						<DOI name="Ind24" desc="第8个串口数据无效">
							<DAI name="stVal" sAddr="1.1.215.0"/>
							<DAI name="q" sAddr="1.2.215.0"/>
							<DAI name="t" sAddr="1.3.215.0"/>
							<DAI name="dU" sAddr="第8个串口数据无效"/>
						</DOI>
						<DOI name="Ind25" desc="第9个串口数据无效">
							<DAI name="stVal" sAddr="1.1.216.0"/>
							<DAI name="q" sAddr="1.2.216.0"/>
							<DAI name="t" sAddr="1.3.216.0"/>
							<DAI name="dU" sAddr="第9个串口数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="第10个串口数据无效">
							<DAI name="stVal" sAddr="1.1.217.0"/>
							<DAI name="q" sAddr="1.2.217.0"/>
							<DAI name="t" sAddr="1.3.217.0"/>
							<DAI name="dU" sAddr="第10个串口数据无效"/>
						</DOI>
						<DOI name="Ind27" desc="第11个串口数据无效">
							<DAI name="stVal" sAddr="1.1.218.0"/>
							<DAI name="q" sAddr="1.2.218.0"/>
							<DAI name="t" sAddr="1.3.218.0"/>
							<DAI name="dU" sAddr="第11个串口数据无效"/>
						</DOI>
						<DOI name="Ind28" desc="第12个串口数据无效">
							<DAI name="stVal" sAddr="1.1.219.0"/>
							<DAI name="q" sAddr="1.2.219.0"/>
							<DAI name="t" sAddr="1.3.219.0"/>
							<DAI name="dU" sAddr="第12个串口数据无效"/>
						</DOI>
						<DOI name="Ind29" desc="第13个串口数据无效">
							<DAI name="stVal" sAddr="1.1.220.0"/>
							<DAI name="q" sAddr="1.2.220.0"/>
							<DAI name="t" sAddr="1.3.220.0"/>
							<DAI name="dU" sAddr="第13个串口数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="第14个串口数据无效">
							<DAI name="stVal" sAddr="1.1.221.0"/>
							<DAI name="q" sAddr="1.2.221.0"/>
							<DAI name="t" sAddr="1.3.221.0"/>
							<DAI name="dU" sAddr="第14个串口数据无效"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.222.0"/>
							<DAI name="q" sAddr="1.2.222.0"/>
							<DAI name="t" sAddr="1.3.222.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.223.0"/>
							<DAI name="q" sAddr="1.2.223.0"/>
							<DAI name="t" sAddr="1.3.223.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="ZD" type="NSR351D" desc="NSR351DB_ICD" manufacturer="NARITECH" configVersion="V1.0">
		<Private type="IED virtual terminal conection CRC">A2013D7D</Private>
		<Services>
			<ConfDataSet max="256" maxAttributes="256"/>
			<GSESettings cbName="Fix" datSet="Conf" appID="Conf" dataLabel="Fix"/>
			<GOOSE max="10"/>
		</Services>
		<AccessPoint name="G1" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="false" password="false" weak="false" strong="false" certificate="false"/>
				<LDevice inst="RPIT">
					<LN0 lnClass="LLN0" lnType="1_GNR_LLN0_0" inst="">
						<DataSet name="dsGOOSE0" desc="位置及保护信号">
							<FCDA ldInst="RPIT" prefix="Q0" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="Q0" lnClass="XCBR" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="Q0A" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="Q0A" lnClass="XCBR" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="Q0B" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="Q0B" lnClass="XCBR" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="Q0C" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="Q0C" lnClass="XCBR" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG1" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG2" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG2" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG3" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG3" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG4" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QG4" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QGD1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QGD1" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QGD2" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QGD2" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QGD3" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="QGD3" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY1" lnClass="XSWI" lnInst="1" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY2" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY2" lnClass="XSWI" lnInst="2" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY3" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY3" lnClass="XSWI" lnInst="3" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY4" lnClass="XSWI" lnInst="4" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BY4" lnClass="XSWI" lnInst="4" doName="Pos" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind8" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind9" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind10" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind11" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind1" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind2" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind3" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind4" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="ProtIn" lnClass="GGIO" lnInst="3" doName="Ind5" daName="t" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="测控信号">
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind14" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind15" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind16" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind17" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind18" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind19" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind20" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind21" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind22" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind23" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind24" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind25" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind26" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind27" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind28" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind29" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind30" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind31" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind32" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind1" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind2" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind3" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind4" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind5" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind6" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind7" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind8" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind9" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind10" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind11" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind12" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind13" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind14" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind15" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind16" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind17" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind18" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind19" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind20" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind21" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind22" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind23" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind24" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind25" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind26" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind27" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind28" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm4" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm4" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm5" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm5" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm6" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm6" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm7" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm7" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm9" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm9" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm10" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm10" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm11" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm11" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm12" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm12" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm13" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm13" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm14" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm14" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm15" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm15" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm16" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm16" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm17" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm17" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm18" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm18" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" daName="t" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" daName="stVal" fc="ST"/>
							<FCDA ldInst="RPIT" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" daName="t" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="直流信号">
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn1" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn2" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn3" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn4" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn5" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn6" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn7" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn8" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn9" daName="mag.f" fc="MX"/>
							<FCDA ldInst="RPIT" prefix="CondMeas" lnClass="GGIO" lnInst="1" doName="AnIn10" daName="mag.f" fc="MX"/>
						</DataSet>
						<GSEControl name="gocb0" desc="位置及保护信号" datSet="dsGOOSE0" confRev="1" type="GOOSE" appID="RPIT/LLN0$GO$gocb0"/>
						<GSEControl name="gocb1" desc="测控信号" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="RPIT/LLN0$GO$gocb1"/>
						<GSEControl name="gocb2" desc="直流信号" datSet="dsGOOSE2" confRev="1" type="GOOSE" appID="RPIT/LLN0$GO$gocb2"/>
					</LN0>
					<LN lnClass="LPHD" lnType="1_GNR_LPHD_0" inst="1"/>
					<LN prefix="Q0" lnClass="XCBR" lnType="1_GNR_RPIT_XCBR" inst="1" desc="总断路器">
						<DOI name="Pos" desc="总断路器位置">
							<DAI name="stVal" sAddr="2.1.0.0"/>
							<DAI name="q" sAddr="2.2.0.0"/>
							<DAI name="t" sAddr="2.3.0.0"/>
							<DAI name="dU">
								<Val>总断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0A" lnClass="XCBR" lnType="1_GNR_RPIT_XCBR" inst="1" desc="A相断路器">
						<DOI name="Pos" desc="A相断路器位置">
							<DAI name="stVal" sAddr="2.1.1.0"/>
							<DAI name="q" sAddr="2.2.1.0"/>
							<DAI name="t" sAddr="2.3.1.0"/>
							<DAI name="dU">
								<Val>A相断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0B" lnClass="XCBR" lnType="1_GNR_RPIT_XCBR" inst="1" desc="B相断路器">
						<DOI name="Pos" desc="B相断路器位置">
							<DAI name="stVal" sAddr="2.1.2.0"/>
							<DAI name="q" sAddr="2.2.2.0"/>
							<DAI name="t" sAddr="2.3.2.0"/>
							<DAI name="dU">
								<Val>B相断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0C" lnClass="XCBR" lnType="1_GNR_RPIT_XCBR" inst="1" desc="C相断路器">
						<DOI name="Pos" desc="C相断路器位置">
							<DAI name="stVal" sAddr="2.1.3.0"/>
							<DAI name="q" sAddr="2.2.3.0"/>
							<DAI name="t" sAddr="2.3.3.0"/>
							<DAI name="dU">
								<Val>C相断路器位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG1" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="闸刀1">
						<DOI name="Pos" desc="闸刀1位置">
							<DAI name="stVal" sAddr="2.1.4.0"/>
							<DAI name="q" sAddr="2.2.4.0"/>
							<DAI name="t" sAddr="2.3.4.0"/>
							<DAI name="dU">
								<Val>闸刀1位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG2" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="闸刀2">
						<DOI name="Pos" desc="闸刀2位置">
							<DAI name="stVal" sAddr="2.1.5.0"/>
							<DAI name="q" sAddr="2.2.5.0"/>
							<DAI name="t" sAddr="2.3.5.0"/>
							<DAI name="dU">
								<Val>闸刀2位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG3" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="闸刀3">
						<DOI name="Pos" desc="闸刀3位置">
							<DAI name="stVal" sAddr="2.1.6.0"/>
							<DAI name="q" sAddr="2.2.6.0"/>
							<DAI name="t" sAddr="2.3.6.0"/>
							<DAI name="dU">
								<Val>闸刀3位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG4" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="闸刀4">
						<DOI name="Pos" desc="闸刀4位置">
							<DAI name="stVal" sAddr="2.1.7.0"/>
							<DAI name="q" sAddr="2.2.7.0"/>
							<DAI name="t" sAddr="2.3.7.0"/>
							<DAI name="dU">
								<Val>闸刀4位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QGD1" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="接地闸刀1">
						<DOI name="Pos" desc="接地闸刀1位置">
							<DAI name="stVal" sAddr="2.1.8.0"/>
							<DAI name="q" sAddr="2.2.8.0"/>
							<DAI name="t" sAddr="2.3.8.0"/>
							<DAI name="dU">
								<Val>接地闸刀1位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QGD2" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="接地闸刀2">
						<DOI name="Pos" desc="接地闸刀2位置">
							<DAI name="stVal" sAddr="2.1.9.0"/>
							<DAI name="q" sAddr="2.2.9.0"/>
							<DAI name="t" sAddr="2.3.9.0"/>
							<DAI name="dU">
								<Val>接地闸刀2位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QGD3" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="接地闸刀3">
						<DOI name="Pos" desc="接地闸刀3位置">
							<DAI name="stVal" sAddr="2.1.10.0"/>
							<DAI name="q" sAddr="2.2.10.0"/>
							<DAI name="t" sAddr="2.3.10.0"/>
							<DAI name="dU">
								<Val>接地闸刀3位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Ind32" inst="1" desc="开关量输入1">
						<DOI name="Ind1" desc="检修">
							<DAI name="stVal" sAddr="1.1.0.0"/>
							<DAI name="q" sAddr="1.2.0.0"/>
							<DAI name="t" sAddr="1.3.0.0"/>
							<DAI name="dU">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="复归">
							<DAI name="stVal" sAddr="1.1.1.0"/>
							<DAI name="q" sAddr="1.2.1.0"/>
							<DAI name="t" sAddr="1.3.1.0"/>
							<DAI name="dU">
								<Val>复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备用Ind3">
							<DAI name="dU">
								<Val>备用Ind3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="手合开入">
							<DAI name="stVal" sAddr="1.1.3.0"/>
							<DAI name="q" sAddr="1.2.3.0"/>
							<DAI name="t" sAddr="1.3.3.0"/>
							<DAI name="dU">
								<Val>手合开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="手跳开入">
							<DAI name="stVal" sAddr="1.1.7.0"/>
							<DAI name="q" sAddr="1.2.7.0"/>
							<DAI name="t" sAddr="1.3.7.0"/>
							<DAI name="dU">
								<Val>手跳开入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="TJF三跳不启动重合闸">
							<DAI name="stVal" sAddr="1.1.20.0"/>
							<DAI name="q" sAddr="1.2.20.0"/>
							<DAI name="t" sAddr="1.3.20.0"/>
							<DAI name="dU">
								<Val>TJF三跳不启动重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="跳闸压力低">
							<DAI name="stVal" sAddr="1.1.26.0"/>
							<DAI name="q" sAddr="1.2.26.0"/>
							<DAI name="t" sAddr="1.3.26.0"/>
							<DAI name="dU">
								<Val>跳闸压力低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="合闸压力低">
							<DAI name="stVal" sAddr="1.1.27.0"/>
							<DAI name="q" sAddr="1.2.27.0"/>
							<DAI name="t" sAddr="1.3.27.0"/>
							<DAI name="dU">
								<Val>合闸压力低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="操作压力低">
							<DAI name="stVal" sAddr="1.1.29.0"/>
							<DAI name="q" sAddr="1.2.29.0"/>
							<DAI name="t" sAddr="1.3.29.0"/>
							<DAI name="dU">
								<Val>操作压力低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="另一套智能终端告警">
							<DAI name="stVal" sAddr="1.1.34.0"/>
							<DAI name="q" sAddr="1.2.34.0"/>
							<DAI name="t" sAddr="1.3.34.0"/>
							<DAI name="dU">
								<Val>另一套智能终端告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="另一套智能终端闭锁">
							<DAI name="stVal" sAddr="1.1.35.0"/>
							<DAI name="q" sAddr="1.2.35.0"/>
							<DAI name="t" sAddr="1.3.35.0"/>
							<DAI name="dU">
								<Val>另一套智能终端闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="另一套智能终端重合">
							<DAI name="stVal" sAddr="1.1.33.0"/>
							<DAI name="q" sAddr="1.2.33.0"/>
							<DAI name="t" sAddr="1.3.33.0"/>
							<DAI name="dU">
								<Val>另一套智能终端重合</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="YJJ节点类型选择">
							<DAI name="stVal" sAddr="1.1.64.0"/>
							<DAI name="q" sAddr="1.2.64.0"/>
							<DAI name="t" sAddr="1.3.64.0"/>
							<DAI name="dU">
								<Val>YJJ节点类型选择</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="备用遥信2">
							<DAI name="stVal" sAddr="1.1.65.0"/>
							<DAI name="q" sAddr="1.2.65.0"/>
							<DAI name="t" sAddr="1.3.65.0"/>
							<DAI name="dU">
								<Val>备用遥信2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="备用遥信3">
							<DAI name="stVal" sAddr="1.1.66.0"/>
							<DAI name="q" sAddr="1.2.66.0"/>
							<DAI name="t" sAddr="1.3.66.0"/>
							<DAI name="dU">
								<Val>备用遥信3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="操作箱类型选择">
							<DAI name="stVal" sAddr="1.1.67.0"/>
							<DAI name="q" sAddr="1.2.67.0"/>
							<DAI name="t" sAddr="1.3.67.0"/>
							<DAI name="dU">
								<Val>操作箱类型选择</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="备用遥信5">
							<DAI name="stVal" sAddr="1.1.68.0"/>
							<DAI name="q" sAddr="1.2.68.0"/>
							<DAI name="t" sAddr="1.3.68.0"/>
							<DAI name="dU">
								<Val>备用遥信5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="备用遥信6">
							<DAI name="stVal" sAddr="1.1.69.0"/>
							<DAI name="q" sAddr="1.2.69.0"/>
							<DAI name="t" sAddr="1.3.69.0"/>
							<DAI name="dU">
								<Val>备用遥信6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="备用遥信7">
							<DAI name="stVal" sAddr="1.1.70.0"/>
							<DAI name="q" sAddr="1.2.70.0"/>
							<DAI name="t" sAddr="1.3.70.0"/>
							<DAI name="dU">
								<Val>备用遥信7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="备用遥信8">
							<DAI name="stVal" sAddr="1.1.71.0"/>
							<DAI name="q" sAddr="1.2.71.0"/>
							<DAI name="t" sAddr="1.3.71.0"/>
							<DAI name="dU">
								<Val>备用遥信8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="备用遥信9">
							<DAI name="stVal" sAddr="1.1.72.0"/>
							<DAI name="q" sAddr="1.2.72.0"/>
							<DAI name="t" sAddr="1.3.72.0"/>
							<DAI name="dU">
								<Val>备用遥信9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="备用遥信10">
							<DAI name="stVal" sAddr="1.1.73.0"/>
							<DAI name="q" sAddr="1.2.73.0"/>
							<DAI name="t" sAddr="1.3.73.0"/>
							<DAI name="dU">
								<Val>备用遥信10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="备用遥信11">
							<DAI name="stVal" sAddr="1.1.74.0"/>
							<DAI name="q" sAddr="1.2.74.0"/>
							<DAI name="t" sAddr="1.3.74.0"/>
							<DAI name="dU">
								<Val>备用遥信11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="备用遥信12">
							<DAI name="stVal" sAddr="1.1.75.0"/>
							<DAI name="q" sAddr="1.2.75.0"/>
							<DAI name="t" sAddr="1.3.75.0"/>
							<DAI name="dU">
								<Val>备用遥信12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="备用遥信13">
							<DAI name="stVal" sAddr="1.1.76.0"/>
							<DAI name="q" sAddr="1.2.76.0"/>
							<DAI name="t" sAddr="1.3.76.0"/>
							<DAI name="dU">
								<Val>备用遥信13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="备用遥信14">
							<DAI name="stVal" sAddr="1.1.77.0"/>
							<DAI name="q" sAddr="1.2.77.0"/>
							<DAI name="t" sAddr="1.3.77.0"/>
							<DAI name="dU">
								<Val>备用遥信14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="备用遥信15">
							<DAI name="stVal" sAddr="1.1.78.0"/>
							<DAI name="q" sAddr="1.2.78.0"/>
							<DAI name="t" sAddr="1.3.78.0"/>
							<DAI name="dU">
								<Val>备用遥信15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="备用遥信16">
							<DAI name="stVal" sAddr="1.1.79.0"/>
							<DAI name="q" sAddr="1.2.79.0"/>
							<DAI name="t" sAddr="1.3.79.0"/>
							<DAI name="dU">
								<Val>备用遥信16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="备用遥信17">
							<DAI name="stVal" sAddr="1.1.80.0"/>
							<DAI name="q" sAddr="1.2.80.0"/>
							<DAI name="t" sAddr="1.3.80.0"/>
							<DAI name="dU">
								<Val>备用遥信17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="备用遥信18">
							<DAI name="stVal" sAddr="1.1.81.0"/>
							<DAI name="q" sAddr="1.2.81.0"/>
							<DAI name="t" sAddr="1.3.81.0"/>
							<DAI name="dU">
								<Val>备用遥信18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="备用遥信19">
							<DAI name="stVal" sAddr="1.1.82.0"/>
							<DAI name="q" sAddr="1.2.82.0"/>
							<DAI name="t" sAddr="1.3.82.0"/>
							<DAI name="dU">
								<Val>备用遥信19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="备用遥信20">
							<DAI name="stVal" sAddr="1.1.83.0"/>
							<DAI name="q" sAddr="1.2.83.0"/>
							<DAI name="t" sAddr="1.3.83.0"/>
							<DAI name="dU">
								<Val>备用遥信20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Ind32" inst="2" desc="开关量输入2">
						<DOI name="Ind1" desc="备用遥信21">
							<DAI name="stVal" sAddr="1.1.84.0"/>
							<DAI name="q" sAddr="1.2.84.0"/>
							<DAI name="t" sAddr="1.3.84.0"/>
							<DAI name="dU">
								<Val>备用遥信21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备用遥信22">
							<DAI name="stVal" sAddr="1.1.85.0"/>
							<DAI name="q" sAddr="1.2.85.0"/>
							<DAI name="t" sAddr="1.3.85.0"/>
							<DAI name="dU">
								<Val>备用遥信22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备用遥信23">
							<DAI name="stVal" sAddr="1.1.86.0"/>
							<DAI name="q" sAddr="1.2.86.0"/>
							<DAI name="t" sAddr="1.3.86.0"/>
							<DAI name="dU">
								<Val>备用遥信23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备用遥信24">
							<DAI name="stVal" sAddr="1.1.87.0"/>
							<DAI name="q" sAddr="1.2.87.0"/>
							<DAI name="t" sAddr="1.3.87.0"/>
							<DAI name="dU">
								<Val>备用遥信24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备用遥信25">
							<DAI name="stVal" sAddr="1.1.88.0"/>
							<DAI name="q" sAddr="1.2.88.0"/>
							<DAI name="t" sAddr="1.3.88.0"/>
							<DAI name="dU">
								<Val>备用遥信25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备用遥信26">
							<DAI name="stVal" sAddr="1.1.89.0"/>
							<DAI name="q" sAddr="1.2.89.0"/>
							<DAI name="t" sAddr="1.3.89.0"/>
							<DAI name="dU">
								<Val>备用遥信26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备用遥信27">
							<DAI name="stVal" sAddr="1.1.90.0"/>
							<DAI name="q" sAddr="1.2.90.0"/>
							<DAI name="t" sAddr="1.3.90.0"/>
							<DAI name="dU">
								<Val>备用遥信27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备用遥信28">
							<DAI name="stVal" sAddr="1.1.91.0"/>
							<DAI name="q" sAddr="1.2.91.0"/>
							<DAI name="t" sAddr="1.3.91.0"/>
							<DAI name="dU">
								<Val>备用遥信28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="备用遥信29">
							<DAI name="stVal" sAddr="1.1.92.0"/>
							<DAI name="q" sAddr="1.2.92.0"/>
							<DAI name="t" sAddr="1.3.92.0"/>
							<DAI name="dU">
								<Val>备用遥信29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="备用遥信30">
							<DAI name="stVal" sAddr="1.1.93.0"/>
							<DAI name="q" sAddr="1.2.93.0"/>
							<DAI name="t" sAddr="1.3.93.0"/>
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="备用遥信31">
							<DAI name="stVal" sAddr="1.1.94.0"/>
							<DAI name="q" sAddr="1.2.94.0"/>
							<DAI name="t" sAddr="1.3.94.0"/>
							<DAI name="dU">
								<Val>备用遥信31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="备用遥信32">
							<DAI name="stVal" sAddr="1.1.95.0"/>
							<DAI name="q" sAddr="1.2.95.0"/>
							<DAI name="t" sAddr="1.3.95.0"/>
							<DAI name="dU">
								<Val>备用遥信32</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="备用遥信33">
							<DAI name="stVal" sAddr="1.1.96.0"/>
							<DAI name="q" sAddr="1.2.96.0"/>
							<DAI name="t" sAddr="1.3.96.0"/>
							<DAI name="dU">
								<Val>备用遥信33</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="备用遥信34">
							<DAI name="stVal" sAddr="1.1.97.0"/>
							<DAI name="q" sAddr="1.2.97.0"/>
							<DAI name="t" sAddr="1.3.97.0"/>
							<DAI name="dU">
								<Val>备用遥信34</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="备用遥信35">
							<DAI name="stVal" sAddr="1.1.98.0"/>
							<DAI name="q" sAddr="1.2.98.0"/>
							<DAI name="t" sAddr="1.3.98.0"/>
							<DAI name="dU">
								<Val>备用遥信35</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="备用遥信36">
							<DAI name="stVal" sAddr="1.1.99.0"/>
							<DAI name="q" sAddr="1.2.99.0"/>
							<DAI name="t" sAddr="1.3.99.0"/>
							<DAI name="dU">
								<Val>备用遥信36</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="备用遥信37">
							<DAI name="stVal" sAddr="1.1.100.0"/>
							<DAI name="q" sAddr="1.2.100.0"/>
							<DAI name="t" sAddr="1.3.100.0"/>
							<DAI name="dU">
								<Val>备用遥信37</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="备用遥信38">
							<DAI name="stVal" sAddr="1.1.101.0"/>
							<DAI name="q" sAddr="1.2.101.0"/>
							<DAI name="t" sAddr="1.3.101.0"/>
							<DAI name="dU">
								<Val>备用遥信38</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="备用遥信39">
							<DAI name="stVal" sAddr="1.1.102.0"/>
							<DAI name="q" sAddr="1.2.102.0"/>
							<DAI name="t" sAddr="1.3.102.0"/>
							<DAI name="dU">
								<Val>备用遥信39</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="备用遥信40">
							<DAI name="stVal" sAddr="1.1.103.0"/>
							<DAI name="q" sAddr="1.2.103.0"/>
							<DAI name="t" sAddr="1.3.103.0"/>
							<DAI name="dU">
								<Val>备用遥信40</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="备用遥信41">
							<DAI name="stVal" sAddr="1.1.104.0"/>
							<DAI name="q" sAddr="1.2.104.0"/>
							<DAI name="t" sAddr="1.3.104.0"/>
							<DAI name="dU">
								<Val>备用遥信41</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="备用遥信42">
							<DAI name="stVal" sAddr="1.1.105.0"/>
							<DAI name="q" sAddr="1.2.105.0"/>
							<DAI name="t" sAddr="1.3.105.0"/>
							<DAI name="dU">
								<Val>备用遥信42</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="备用遥信43">
							<DAI name="stVal" sAddr="1.1.106.0"/>
							<DAI name="q" sAddr="1.2.106.0"/>
							<DAI name="t" sAddr="1.3.106.0"/>
							<DAI name="dU">
								<Val>备用遥信43</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="备用遥信44">
							<DAI name="stVal" sAddr="1.1.107.0"/>
							<DAI name="q" sAddr="1.2.107.0"/>
							<DAI name="t" sAddr="1.3.107.0"/>
							<DAI name="dU">
								<Val>备用遥信44</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="备用遥信45">
							<DAI name="stVal" sAddr="1.1.108.0"/>
							<DAI name="q" sAddr="1.2.108.0"/>
							<DAI name="t" sAddr="1.3.108.0"/>
							<DAI name="dU">
								<Val>备用遥信45</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="备用遥信46">
							<DAI name="stVal" sAddr="1.1.109.0"/>
							<DAI name="q" sAddr="1.2.109.0"/>
							<DAI name="t" sAddr="1.3.109.0"/>
							<DAI name="dU">
								<Val>备用遥信46</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="备用遥信47">
							<DAI name="stVal" sAddr="1.1.110.0"/>
							<DAI name="q" sAddr="1.2.110.0"/>
							<DAI name="t" sAddr="1.3.110.0"/>
							<DAI name="dU">
								<Val>备用遥信47</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="备用遥信48">
							<DAI name="stVal" sAddr="1.1.111.0"/>
							<DAI name="q" sAddr="1.2.111.0"/>
							<DAI name="t" sAddr="1.3.111.0"/>
							<DAI name="dU">
								<Val>备用遥信48</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="备用遥信49">
							<DAI name="stVal" sAddr="1.1.112.0"/>
							<DAI name="q" sAddr="1.2.112.0"/>
							<DAI name="t" sAddr="1.3.112.0"/>
							<DAI name="dU">
								<Val>备用遥信49</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="备用遥信50">
							<DAI name="stVal" sAddr="1.1.113.0"/>
							<DAI name="q" sAddr="1.2.113.0"/>
							<DAI name="t" sAddr="1.3.113.0"/>
							<DAI name="dU">
								<Val>备用遥信50</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="备用遥信51">
							<DAI name="stVal" sAddr="1.1.114.0"/>
							<DAI name="q" sAddr="1.2.114.0"/>
							<DAI name="t" sAddr="1.3.114.0"/>
							<DAI name="dU">
								<Val>备用遥信51</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="备用遥信52">
							<DAI name="stVal" sAddr="1.1.115.0"/>
							<DAI name="q" sAddr="1.2.115.0"/>
							<DAI name="t" sAddr="1.3.115.0"/>
							<DAI name="dU">
								<Val>备用遥信52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Ind32" inst="3" desc="开关量输入3">
						<DOI name="Ind1" desc="备用遥信53">
							<DAI name="stVal" sAddr="1.1.116.0"/>
							<DAI name="q" sAddr="1.2.116.0"/>
							<DAI name="t" sAddr="1.3.116.0"/>
							<DAI name="dU">
								<Val>备用遥信53</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备用遥信54">
							<DAI name="stVal" sAddr="1.1.117.0"/>
							<DAI name="q" sAddr="1.2.117.0"/>
							<DAI name="t" sAddr="1.3.117.0"/>
							<DAI name="dU">
								<Val>备用遥信54</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备用遥信55">
							<DAI name="stVal" sAddr="1.1.118.0"/>
							<DAI name="q" sAddr="1.2.118.0"/>
							<DAI name="t" sAddr="1.3.118.0"/>
							<DAI name="dU">
								<Val>备用遥信55</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备用遥信56">
							<DAI name="stVal" sAddr="1.1.119.0"/>
							<DAI name="q" sAddr="1.2.119.0"/>
							<DAI name="t" sAddr="1.3.119.0"/>
							<DAI name="dU">
								<Val>备用遥信56</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备用遥信57">
							<DAI name="stVal" sAddr="1.1.120.0"/>
							<DAI name="q" sAddr="1.2.120.0"/>
							<DAI name="t" sAddr="1.3.120.0"/>
							<DAI name="dU">
								<Val>备用遥信57</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备用遥信58">
							<DAI name="stVal" sAddr="1.1.121.0"/>
							<DAI name="q" sAddr="1.2.121.0"/>
							<DAI name="t" sAddr="1.3.121.0"/>
							<DAI name="dU">
								<Val>备用遥信58</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备用遥信59">
							<DAI name="stVal" sAddr="1.1.122.0"/>
							<DAI name="q" sAddr="1.2.122.0"/>
							<DAI name="t" sAddr="1.3.122.0"/>
							<DAI name="dU">
								<Val>备用遥信59</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="重合压力低">
							<DAI name="stVal" sAddr="1.1.28.0"/>
							<DAI name="q" sAddr="1.2.28.0"/>
							<DAI name="t" sAddr="1.3.28.0"/>
							<DAI name="dU">
								<Val>重合压力低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="三跳不启重合启失灵">
							<DAI name="stVal" sAddr="1.1.6.0"/>
							<DAI name="q" sAddr="1.2.6.0"/>
							<DAI name="t" sAddr="1.3.6.0"/>
							<DAI name="dU">
								<Val>三跳不启重合启失灵</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="三跳启动重合闸">
							<DAI name="stVal" sAddr="1.1.5.0"/>
							<DAI name="q" sAddr="1.2.5.0"/>
							<DAI name="t" sAddr="1.3.5.0"/>
							<DAI name="dU">
								<Val>三跳启动重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="另一个操作箱闭重">
							<DAI name="stVal" sAddr="1.1.36.0"/>
							<DAI name="q" sAddr="1.2.36.0"/>
							<DAI name="t" sAddr="1.3.36.0"/>
							<DAI name="dU">
								<Val>另一个操作箱闭重</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="备用遥信64">
							<DAI name="dU">
								<Val>备用遥信64</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="备用遥信65">
							<DAI name="dU">
								<Val>备用遥信65</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="备用遥信66">
							<DAI name="dU">
								<Val>备用遥信66</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="备用遥信67">
							<DAI name="dU">
								<Val>备用遥信67</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="备用遥信68">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="备用遥信69">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="备用遥信70">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="备用遥信71">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="备用遥信72">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="备用遥信73">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="备用遥信74">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="备用遥信75">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="备用遥信76">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="备用遥信77">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="备用遥信78">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="备用遥信79">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="备用遥信80">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="备用遥信81">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="备用遥信82">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="备用遥信83">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="备用遥信84">
							<DAI name="dU">
								<Val>备用遥信30</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="ProtIn" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Ind32" inst="3" desc="保护软信号">
						<DOI name="Ind1" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="1.1.44.0"/>
							<DAI name="q" sAddr="1.2.44.0"/>
							<DAI name="t" sAddr="1.3.44.0"/>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="事故总">
							<DAI name="stVal" sAddr="1.1.2.0"/>
							<DAI name="q" sAddr="1.2.2.0"/>
							<DAI name="t" sAddr="1.3.2.0"/>
							<DAI name="dU">
								<Val>事故总</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="控制回路断线">
							<DAI name="stVal" sAddr="1.1.37.0"/>
							<DAI name="q" sAddr="1.2.37.0"/>
							<DAI name="t" sAddr="1.3.37.0"/>
							<DAI name="dU">
								<Val>控制回路断线</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="断路器非全相">
							<DAI name="stVal" sAddr="1.1.45.0"/>
							<DAI name="q" sAddr="1.2.45.0"/>
							<DAI name="t" sAddr="1.3.45.0"/>
							<DAI name="dU">
								<Val>断路器非全相</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="合后位置">
							<DAI name="stVal" sAddr="1.1.46.0"/>
							<DAI name="q" sAddr="1.2.46.0"/>
							<DAI name="t" sAddr="1.3.46.0"/>
							<DAI name="dU">
								<Val>合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Alm32" inst="1" desc="GOOSE告警">
						<DOI name="Alm1" desc="GOOSE1告警">
							<DAI name="stVal" sAddr="1.1.288.0"/>
							<DAI name="q" sAddr="1.2.288.0"/>
							<DAI name="t" sAddr="1.3.288.0"/>
							<DAI name="dU">
								<Val>GOOSE1告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOOSE2告警">
							<DAI name="stVal" sAddr="1.1.289.0"/>
							<DAI name="q" sAddr="1.2.289.0"/>
							<DAI name="t" sAddr="1.3.289.0"/>
							<DAI name="dU">
								<Val>GOOSE2网告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOOSE3告警">
							<DAI name="stVal" sAddr="1.1.290.0"/>
							<DAI name="q" sAddr="1.2.290.0"/>
							<DAI name="t" sAddr="1.3.290.0"/>
							<DAI name="dU">
								<Val>GOOSE3告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOOSE4告警">
							<DAI name="stVal" sAddr="1.1.291.0"/>
							<DAI name="q" sAddr="1.2.291.0"/>
							<DAI name="t" sAddr="1.3.291.0"/>
							<DAI name="dU">
								<Val>GOOSE4告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOOSE5告警">
							<DAI name="stVal" sAddr="1.1.292.0"/>
							<DAI name="q" sAddr="1.2.292.0"/>
							<DAI name="t" sAddr="1.3.292.0"/>
							<DAI name="dU">
								<Val>GOOSE5告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOOSE6告警">
							<DAI name="stVal" sAddr="1.1.293.0"/>
							<DAI name="q" sAddr="1.2.293.0"/>
							<DAI name="t" sAddr="1.3.293.0"/>
							<DAI name="dU">
								<Val>GOOSE6告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOOSE7告警">
							<DAI name="stVal" sAddr="1.1.294.0"/>
							<DAI name="q" sAddr="1.2.294.0"/>
							<DAI name="t" sAddr="1.3.294.0"/>
							<DAI name="dU">
								<Val>GOOSE7告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE8告警">
							<DAI name="stVal" sAddr="1.1.295.0"/>
							<DAI name="q" sAddr="1.2.295.0"/>
							<DAI name="t" sAddr="1.3.295.0"/>
							<DAI name="dU">
								<Val>GOOSE8告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOOSE9告警">
							<DAI name="stVal" sAddr="1.1.296.0"/>
							<DAI name="q" sAddr="1.2.296.0"/>
							<DAI name="t" sAddr="1.3.296.0"/>
							<DAI name="dU">
								<Val>GOOSE9告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE10告警">
							<DAI name="stVal" sAddr="1.1.297.0"/>
							<DAI name="q" sAddr="1.2.297.0"/>
							<DAI name="t" sAddr="1.3.297.0"/>
							<DAI name="dU">
								<Val>GOOSE10告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOOSE11告警">
							<DAI name="stVal" sAddr="1.1.298.0"/>
							<DAI name="q" sAddr="1.2.298.0"/>
							<DAI name="t" sAddr="1.3.298.0"/>
							<DAI name="dU">
								<Val>GOOSE11告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOOSE12告警">
							<DAI name="stVal" sAddr="1.1.299.0"/>
							<DAI name="q" sAddr="1.2.299.0"/>
							<DAI name="t" sAddr="1.3.299.0"/>
							<DAI name="dU">
								<Val>GOOSE12告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOOSE13告警">
							<DAI name="stVal" sAddr="1.1.300.0"/>
							<DAI name="q" sAddr="1.2.300.0"/>
							<DAI name="t" sAddr="1.3.300.0"/>
							<DAI name="dU">
								<Val>GOOSE13告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE14告警">
							<DAI name="stVal" sAddr="1.1.301.0"/>
							<DAI name="q" sAddr="1.2.301.0"/>
							<DAI name="t" sAddr="1.3.301.0"/>
							<DAI name="dU">
								<Val>GOOSE14告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOOSE15告警">
							<DAI name="stVal" sAddr="1.1.302.0"/>
							<DAI name="q" sAddr="1.2.302.0"/>
							<DAI name="t" sAddr="1.3.302.0"/>
							<DAI name="dU">
								<Val>GOOSE15告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOOSE16告警">
							<DAI name="stVal" sAddr="1.1.303.0"/>
							<DAI name="q" sAddr="1.2.303.0"/>
							<DAI name="t" sAddr="1.3.303.0"/>
							<DAI name="dU">
								<Val>GOOSE16告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOOSE17告警">
							<DAI name="stVal" sAddr="1.1.304.0"/>
							<DAI name="q" sAddr="1.2.304.0"/>
							<DAI name="t" sAddr="1.3.304.0"/>
							<DAI name="dU">
								<Val>GOOSE17告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOOSE18告警">
							<DAI name="stVal" sAddr="1.1.305.0"/>
							<DAI name="q" sAddr="1.2.305.0"/>
							<DAI name="t" sAddr="1.3.305.0"/>
							<DAI name="dU">
								<Val>GOOSE18告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOOSE19告警">
							<DAI name="stVal" sAddr="1.1.306.0"/>
							<DAI name="q" sAddr="1.2.306.0"/>
							<DAI name="t" sAddr="1.3.306.0"/>
							<DAI name="dU">
								<Val>GOOSE19告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOOSE20告警">
							<DAI name="stVal" sAddr="1.1.307.0"/>
							<DAI name="q" sAddr="1.2.307.0"/>
							<DAI name="t" sAddr="1.3.307.0"/>
							<DAI name="dU">
								<Val>GOOSE20告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOOSE21告警">
							<DAI name="stVal" sAddr="1.1.308.0"/>
							<DAI name="q" sAddr="1.2.308.0"/>
							<DAI name="t" sAddr="1.3.308.0"/>
							<DAI name="dU">
								<Val>GOOSE21告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOOSE22告警">
							<DAI name="stVal" sAddr="1.1.309.0"/>
							<DAI name="q" sAddr="1.2.309.0"/>
							<DAI name="t" sAddr="1.3.309.0"/>
							<DAI name="dU">
								<Val>GOOSE22告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE23告警">
							<DAI name="stVal" sAddr="1.1.310.0"/>
							<DAI name="q" sAddr="1.2.310.0"/>
							<DAI name="t" sAddr="1.3.310.0"/>
							<DAI name="dU">
								<Val>GOOSE23告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOOSE24告警">
							<DAI name="stVal" sAddr="1.1.311.0"/>
							<DAI name="q" sAddr="1.2.311.0"/>
							<DAI name="t" sAddr="1.3.311.0"/>
							<DAI name="dU">
								<Val>GOOSE24告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOOSE25告警">
							<DAI name="stVal" sAddr="1.1.312.0"/>
							<DAI name="q" sAddr="1.2.312.0"/>
							<DAI name="t" sAddr="1.3.312.0"/>
							<DAI name="dU">
								<Val>GOOSE25告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOOSE26告警">
							<DAI name="stVal" sAddr="1.1.313.0"/>
							<DAI name="q" sAddr="1.2.313.0"/>
							<DAI name="t" sAddr="1.3.313.0"/>
							<DAI name="dU">
								<Val>GOOSE26告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOOSE27告警">
							<DAI name="stVal" sAddr="1.1.314.0"/>
							<DAI name="q" sAddr="1.2.314.0"/>
							<DAI name="t" sAddr="1.3.314.0"/>
							<DAI name="dU">
								<Val>GOOSE27告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOOSE28告警">
							<DAI name="stVal" sAddr="1.1.315.0"/>
							<DAI name="q" sAddr="1.2.315.0"/>
							<DAI name="t" sAddr="1.3.315.0"/>
							<DAI name="dU">
								<Val>GOOSE28告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOOSE29告警">
							<DAI name="stVal" sAddr="1.1.316.0"/>
							<DAI name="q" sAddr="1.2.316.0"/>
							<DAI name="t" sAddr="1.3.316.0"/>
							<DAI name="dU">
								<Val>GOOSE29告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOOSE30告警">
							<DAI name="stVal" sAddr="1.1.317.0"/>
							<DAI name="q" sAddr="1.2.317.0"/>
							<DAI name="t" sAddr="1.3.317.0"/>
							<DAI name="dU">
								<Val>GOOSE30告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="备用GOOSE告警1">
							<DAI name="dU">
								<Val>备用GOOSE告警1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="备用GOOSE告警2">
							<DAI name="dU">
								<Val>备用GOOSE告警2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DevAlm" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Alm32" inst="1" desc="装置内部软信号">
						<DOI name="Alm1" desc="操作电源监视">
							<DAI name="stVal" sAddr="1.1.257.0"/>
							<DAI name="q" sAddr="1.2.257.0"/>
							<DAI name="t" sAddr="1.3.257.0"/>
							<DAI name="dU">
								<Val>操作电源监视</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="光耦电源异常总">
							<DAI name="stVal" sAddr="1.1.256.0"/>
							<DAI name="q" sAddr="1.2.256.0"/>
							<DAI name="t" sAddr="1.3.256.0"/>
							<DAI name="dU">
								<Val>光耦电源异常总</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="启动异常">
							<DAI name="stVal" sAddr="1.1.258.0"/>
							<DAI name="q" sAddr="1.2.258.0"/>
							<DAI name="t" sAddr="1.3.258.0"/>
							<DAI name="dU">
								<Val>启动异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="内部CAN网异常">
							<DAI name="stVal" sAddr="1.1.259.0"/>
							<DAI name="q" sAddr="1.2.259.0"/>
							<DAI name="t" sAddr="1.3.259.0"/>
							<DAI name="dU">
								<Val>内部CAN网异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GPS对时信号异常">
							<DAI name="stVal" sAddr="1.1.282.0"/>
							<DAI name="q" sAddr="1.2.282.0"/>
							<DAI name="t" sAddr="1.3.282.0"/>
							<DAI name="dU">
								<Val>GPS对时信号异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="网口9通信异常">
							<DAI name="stVal" sAddr="1.1.280.0"/>
							<DAI name="q" sAddr="1.2.280.0"/>
							<DAI name="t" sAddr="1.3.280.0"/>
							<DAI name="dU">
								<Val>网口9通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="网口10通信异常">
							<DAI name="stVal" sAddr="1.1.281.0"/>
							<DAI name="q" sAddr="1.2.281.0"/>
							<DAI name="t" sAddr="1.3.281.0"/>
							<DAI name="dU">
								<Val>网口10通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="goose配置错">
							<DAI name="stVal" sAddr="1.1.283.0"/>
							<DAI name="q" sAddr="1.2.283.0"/>
							<DAI name="t" sAddr="1.3.283.0"/>
							<DAI name="dU">
								<Val>goose配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="收到跳闸令">
							<DAI name="stVal" sAddr="1.1.284.0"/>
							<DAI name="q" sAddr="1.2.284.0"/>
							<DAI name="t" sAddr="1.3.284.0"/>
							<DAI name="dU">
								<Val>收到跳闸令</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="网口1通信异常">
							<DAI name="stVal" sAddr="1.1.272.0"/>
							<DAI name="q" sAddr="1.2.272.0"/>
							<DAI name="t" sAddr="1.3.272.0"/>
							<DAI name="dU">
								<Val>网口1通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="网口2通信异常">
							<DAI name="stVal" sAddr="1.1.273.0"/>
							<DAI name="q" sAddr="1.2.273.0"/>
							<DAI name="t" sAddr="1.3.273.0"/>
							<DAI name="dU">
								<Val>网口2通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="网口3通信异常">
							<DAI name="stVal" sAddr="1.1.274.0"/>
							<DAI name="q" sAddr="1.2.274.0"/>
							<DAI name="t" sAddr="1.3.274.0"/>
							<DAI name="dU">
								<Val>网口3通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="网口4通信异常">
							<DAI name="stVal" sAddr="1.1.275.0"/>
							<DAI name="q" sAddr="1.2.275.0"/>
							<DAI name="t" sAddr="1.3.275.0"/>
							<DAI name="dU">
								<Val>网口4通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="网口5通信异常">
							<DAI name="stVal" sAddr="1.1.276.0"/>
							<DAI name="q" sAddr="1.2.276.0"/>
							<DAI name="t" sAddr="1.3.276.0"/>
							<DAI name="dU">
								<Val>网口5通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="网口6通信异常">
							<DAI name="stVal" sAddr="1.1.277.0"/>
							<DAI name="q" sAddr="1.2.277.0"/>
							<DAI name="t" sAddr="1.3.277.0"/>
							<DAI name="dU">
								<Val>网口6通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="网口7通信异常">
							<DAI name="stVal" sAddr="1.1.278.0"/>
							<DAI name="q" sAddr="1.2.278.0"/>
							<DAI name="t" sAddr="1.3.278.0"/>
							<DAI name="dU">
								<Val>网口7通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="网口8通信异常">
							<DAI name="stVal" sAddr="1.1.279.0"/>
							<DAI name="q" sAddr="1.2.279.0"/>
							<DAI name="t" sAddr="1.3.279.0"/>
							<DAI name="dU">
								<Val>网口8通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="I/O模件异常">
							<DAI name="stVal" sAddr="1.1.264.0"/>
							<DAI name="q" sAddr="1.2.264.0"/>
							<DAI name="t" sAddr="1.3.264.0"/>
							<DAI name="dU">
								<Val>I/O模件异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="告警19">
							<DAI name="dU">
								<Val>告警19</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="告警20">
							<DAI name="dU">
								<Val>告警20</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="告警21">
							<DAI name="dU">
								<Val>告警21</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="告警22">
							<DAI name="dU">
								<Val>告警22</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="告警23">
							<DAI name="dU">
								<Val>告警23</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="告警24">
							<DAI name="dU">
								<Val>告警24</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="告警25">
							<DAI name="dU">
								<Val>告警25</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="告警26">
							<DAI name="dU">
								<Val>告警26</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="告警27">
							<DAI name="dU">
								<Val>告警27</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="告警28">
							<DAI name="dU">
								<Val>告警28</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="告警29">
							<DAI name="dU">
								<Val>告警29</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="告警30">
							<DAI name="dU">
								<Val>告警30</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="告警31">
							<DAI name="dU">
								<Val>告警31</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="告警32">
							<DAI name="dU">
								<Val>告警32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CondMeas" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_AnIn10" inst="1" desc="温湿度测量">
						<DOI name="AnIn1" desc="环境温度">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.0.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-100</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>250</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>250</Val>
							</DAI>
							<DAI name="dU">
								<Val>环境温度</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="环境湿度">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.1.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>环境湿度</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="测量备用1">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.2.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用1</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="测量备用2">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.3.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用2</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="测量备用3">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.4.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用3</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="测量备用4">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.5.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用4</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="测量备用5">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.6.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用5</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="测量备用6">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.7.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用6</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn9" desc="测量备用7">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.8.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用7</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10" desc="测量备用8">
							<SDI name="mag">
								<DAI name="f" sAddr="6.1.9.0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc=""/>
							<DAI name="db">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>500</Val>
							</DAI>
							<DAI name="dU">
								<Val>测量备用8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Inputs_SP32" inst="1" desc="保护GOOSE输入虚端子1">
						<DOI name="SPCSO1" desc="A跳1">
							<DAI name="stVal" sAddr="133.1.0.0"/>
							<DAI name="dU">
								<Val>A跳1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="A跳2">
							<DAI name="stVal" sAddr="133.1.1.0"/>
							<DAI name="dU">
								<Val>A跳2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="A跳3">
							<DAI name="stVal" sAddr="133.1.2.0"/>
							<DAI name="dU">
								<Val>A跳3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="A跳4">
							<DAI name="stVal" sAddr="133.1.3.0"/>
							<DAI name="dU">
								<Val>A跳4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="B跳1">
							<DAI name="stVal" sAddr="133.1.16.0"/>
							<DAI name="dU">
								<Val>B跳1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="B跳2">
							<DAI name="stVal" sAddr="133.1.17.0"/>
							<DAI name="dU">
								<Val>B跳2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="B跳3">
							<DAI name="stVal" sAddr="133.1.18.0"/>
							<DAI name="dU">
								<Val>B跳3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="B跳4">
							<DAI name="stVal" sAddr="133.1.19.0"/>
							<DAI name="dU">
								<Val>B跳4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="C跳1">
							<DAI name="stVal" sAddr="133.1.32.0"/>
							<DAI name="dU">
								<Val>C跳1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="C跳2">
							<DAI name="stVal" sAddr="133.1.33.0"/>
							<DAI name="dU">
								<Val>C跳2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="C跳3">
							<DAI name="stVal" sAddr="133.1.34.0"/>
							<DAI name="dU">
								<Val>C跳3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="C跳4">
							<DAI name="stVal" sAddr="133.1.35.0"/>
							<DAI name="dU">
								<Val>C跳4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="闭重1">
							<DAI name="stVal" sAddr="133.1.48.0"/>
							<DAI name="dU">
								<Val>闭重1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="闭重2">
							<DAI name="stVal" sAddr="133.1.49.0"/>
							<DAI name="dU">
								<Val>闭重2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="闭重3">
							<DAI name="stVal" sAddr="133.1.50.0"/>
							<DAI name="dU">
								<Val>闭重3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="闭重4">
							<DAI name="stVal" sAddr="133.1.51.0"/>
							<DAI name="dU">
								<Val>闭重4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="闭重5">
							<DAI name="stVal" sAddr="133.1.52.0"/>
							<DAI name="dU">
								<Val>闭重5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="启重三跳1">
							<DAI name="stVal" sAddr="133.1.64.0"/>
							<DAI name="dU">
								<Val>启重三跳1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="启重三跳2">
							<DAI name="stVal" sAddr="133.1.65.0"/>
							<DAI name="dU">
								<Val>启重三跳2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="闭重启失灵三跳1">
							<DAI name="stVal" sAddr="133.1.80.0"/>
							<DAI name="dU">
								<Val>闭重启失灵三跳1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="闭重启失灵三跳2">
							<DAI name="stVal" sAddr="133.1.81.0"/>
							<DAI name="dU">
								<Val>闭重启失灵三跳2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="闭重启失灵三跳3">
							<DAI name="stVal" sAddr="133.1.82.0"/>
							<DAI name="dU">
								<Val>闭重启失灵三跳3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="闭重启失灵三跳4">
							<DAI name="stVal" sAddr="133.1.83.0"/>
							<DAI name="dU">
								<Val>闭重启失灵三跳4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="闭重启失灵三跳5">
							<DAI name="stVal" sAddr="133.1.84.0"/>
							<DAI name="dU">
								<Val>闭重启失灵三跳5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="闭重启失灵三跳6">
							<DAI name="stVal" sAddr="133.1.85.0"/>
							<DAI name="dU">
								<Val>闭重启失灵三跳6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="闭重闭失灵三跳1">
							<DAI name="stVal" sAddr="133.1.96.0"/>
							<DAI name="dU">
								<Val>闭重闭失灵三跳1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="闭重闭失灵三跳2">
							<DAI name="stVal" sAddr="133.1.97.0"/>
							<DAI name="dU">
								<Val>闭重闭失灵三跳2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="闭重闭失灵三跳3">
							<DAI name="stVal" sAddr="133.1.98.0"/>
							<DAI name="dU">
								<Val>闭重闭失灵三跳3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="闭重闭失灵三跳4">
							<DAI name="stVal" sAddr="133.1.99.0"/>
							<DAI name="dU">
								<Val>闭重闭失灵三跳4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="合A1">
							<DAI name="stVal" sAddr="133.1.112.0"/>
							<DAI name="dU">
								<Val>合A1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="合B1">
							<DAI name="stVal" sAddr="133.1.128.0"/>
							<DAI name="dU">
								<Val>合B1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="合C1">
							<DAI name="stVal" sAddr="133.1.144.0"/>
							<DAI name="dU">
								<Val>合C1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Inputs_SP32" inst="2" desc="测控GOOSE输入虚端子1">
						<DOI name="SPCSO1" desc="断路器控分">
							<DAI name="stVal" sAddr="133.1.256.0"/>
							<DAI name="dU">
								<Val>断路器控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="断路器控合">
							<DAI name="stVal" sAddr="133.1.257.0"/>
							<DAI name="dU">
								<Val>断路器控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="断路器闭锁">
							<DAI name="stVal" sAddr="133.1.304.0"/>
							<DAI name="dU">
								<Val>断路器闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="闸刀1控分">
							<DAI name="stVal" sAddr="133.1.258.0"/>
							<DAI name="dU">
								<Val>闸刀1控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="闸刀1控合">
							<DAI name="stVal" sAddr="133.1.259.0"/>
							<DAI name="dU">
								<Val>闸刀1控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="闸刀1闭锁">
							<DAI name="stVal" sAddr="133.1.306.0"/>
							<DAI name="dU">
								<Val>闸刀1闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="闸刀2控分">
							<DAI name="stVal" sAddr="133.1.260.0"/>
							<DAI name="dU">
								<Val>闸刀2控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="闸刀2控合">
							<DAI name="stVal" sAddr="133.1.261.0"/>
							<DAI name="dU">
								<Val>闸刀2控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="闸刀2闭锁">
							<DAI name="stVal" sAddr="133.1.308.0"/>
							<DAI name="dU">
								<Val>闸刀2闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="闸刀3控分">
							<DAI name="stVal" sAddr="133.1.262.0"/>
							<DAI name="dU">
								<Val>闸刀3控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="闸刀3控合">
							<DAI name="stVal" sAddr="133.1.263.0"/>
							<DAI name="dU">
								<Val>闸刀3控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="闸刀3闭锁">
							<DAI name="stVal" sAddr="133.1.310.0"/>
							<DAI name="dU">
								<Val>闸刀3闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="闸刀4控分">
							<DAI name="stVal" sAddr="133.1.264.0"/>
							<DAI name="dU">
								<Val>闸刀4控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="闸刀4控合">
							<DAI name="stVal" sAddr="133.1.265.0"/>
							<DAI name="dU">
								<Val>闸刀4控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="闸刀4闭锁">
							<DAI name="stVal" sAddr="133.1.312.0"/>
							<DAI name="dU">
								<Val>闸刀4闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="接地闸刀1控分">
							<DAI name="stVal" sAddr="133.1.266.0"/>
							<DAI name="dU">
								<Val>接地闸刀1控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="接地闸刀1控合">
							<DAI name="stVal" sAddr="133.1.267.0"/>
							<DAI name="dU">
								<Val>接地闸刀1控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="接地闸刀1闭锁">
							<DAI name="stVal" sAddr="133.1.314.0"/>
							<DAI name="dU">
								<Val>接地闸刀1闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="接地闸刀2控分">
							<DAI name="stVal" sAddr="133.1.268.0"/>
							<DAI name="dU">
								<Val>接地闸刀2控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="接地闸刀2控合">
							<DAI name="stVal" sAddr="133.1.269.0"/>
							<DAI name="dU">
								<Val>接地闸刀2控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21" desc="接地闸刀2闭锁">
							<DAI name="stVal" sAddr="133.1.316.0"/>
							<DAI name="dU">
								<Val>接地闸刀2闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22" desc="接地闸刀3控分">
							<DAI name="stVal" sAddr="133.1.270.0"/>
							<DAI name="dU">
								<Val>接地闸刀3控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23" desc="接地闸刀3控合">
							<DAI name="stVal" sAddr="133.1.271.0"/>
							<DAI name="dU">
								<Val>接地闸刀3控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24" desc="接地闸刀3闭锁">
							<DAI name="stVal" sAddr="133.1.318.0"/>
							<DAI name="dU">
								<Val>接地闸刀3闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25" desc="备用1控分">
							<DAI name="stVal" sAddr="133.1.272.0"/>
							<DAI name="dU">
								<Val>备用1控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26" desc="备用1控合">
							<DAI name="stVal" sAddr="133.1.273.0"/>
							<DAI name="dU">
								<Val>备用1控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27" desc="备用1闭锁">
							<DAI name="stVal" sAddr="133.1.320.0"/>
							<DAI name="dU">
								<Val>备用1闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28" desc="备用2控分">
							<DAI name="stVal" sAddr="133.1.274.0"/>
							<DAI name="dU">
								<Val>备用2控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29" desc="备用2控合">
							<DAI name="stVal" sAddr="133.1.275.0"/>
							<DAI name="dU">
								<Val>备用2控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30" desc="备用2闭锁">
							<DAI name="stVal" sAddr="133.1.322.0"/>
							<DAI name="dU">
								<Val>备用2闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31" desc="备用3控分">
							<DAI name="stVal" sAddr="133.1.276.0"/>
							<DAI name="dU">
								<Val>备用3控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32" desc="备用3控合">
							<DAI name="stVal" sAddr="133.1.277.0"/>
							<DAI name="dU">
								<Val>备用3控合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Inputs_SP32" inst="3" desc="测控GOOSE输入虚端子2">
						<DOI name="SPCSO1" desc="备用3闭锁">
							<DAI name="stVal" sAddr="133.1.324.0"/>
							<DAI name="dU">
								<Val>备用3闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="备用4控分">
							<DAI name="stVal" sAddr="133.1.278.0"/>
							<DAI name="dU">
								<Val>备用4控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="备用4控合">
							<DAI name="stVal" sAddr="133.1.279.0"/>
							<DAI name="dU">
								<Val>备用4控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="备用4闭锁">
							<DAI name="stVal" sAddr="133.1.326.0"/>
							<DAI name="dU">
								<Val>备用4闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="备用5控分">
							<DAI name="stVal" sAddr="133.1.280.0"/>
							<DAI name="dU">
								<Val>备用5控分</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="备用5控合">
							<DAI name="stVal" sAddr="133.1.281.0"/>
							<DAI name="dU">
								<Val>备用5控合</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="备用5闭锁">
							<DAI name="stVal" sAddr="133.1.328.0"/>
							<DAI name="dU">
								<Val>备用5闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="备用控制1">
							<DAI name="stVal" sAddr="133.1.288.0"/>
							<DAI name="dU">
								<Val>备用控制1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="备用控制2">
							<DAI name="stVal" sAddr="133.1.289.0"/>
							<DAI name="dU">
								<Val>备用控制1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="备用控制3">
							<DAI name="stVal" sAddr="133.1.290.0"/>
							<DAI name="dU">
								<Val>备用控制2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="备用控制4">
							<DAI name="stVal" sAddr="133.1.291.0"/>
							<DAI name="dU">
								<Val>备用控制3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="备用控制5">
							<DAI name="stVal" sAddr="133.1.292.0"/>
							<DAI name="dU">
								<Val>备用控制4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="备用控制6">
							<DAI name="stVal" sAddr="133.1.293.0"/>
							<DAI name="dU">
								<Val>备用控制5</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14" desc="备用控制7">
							<DAI name="stVal" sAddr="133.1.294.0"/>
							<DAI name="dU">
								<Val>备用控制6</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15" desc="备用控制8">
							<DAI name="stVal" sAddr="133.1.295.0"/>
							<DAI name="dU">
								<Val>备用控制7</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="备用控制9">
							<DAI name="stVal" sAddr="133.1.296.0"/>
							<DAI name="dU">
								<Val>备用控制8</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17" desc="备用控制10">
							<DAI name="stVal" sAddr="133.1.297.0"/>
							<DAI name="dU">
								<Val>备用控制9</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18" desc="备用控制11">
							<DAI name="stVal" sAddr="133.1.298.0"/>
							<DAI name="dU">
								<Val>备用控制10</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19" desc="远方复归">
							<DAI name="stVal" sAddr="133.1.299.0"/>
							<DAI name="dU">
								<Val>远方复归</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20" desc="备用控制12">
							<DAI name="stVal" sAddr="133.1.300.0"/>
							<DAI name="dU">
								<Val>备用控制12</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO25">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<DAI name="dU">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BY1" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="1" desc="备用遥控1">
						<DOI name="Pos" desc="备用1位置">
							<DAI name="stVal" sAddr="2.1.11.0"/>
							<DAI name="q" sAddr="2.2.11.0"/>
							<DAI name="t" sAddr="2.3.11.0"/>
							<DAI name="dU">
								<Val>备用1位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BY2" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="2" desc="备用遥控2">
						<DOI name="Pos" desc="备用2位置">
							<DAI name="stVal" sAddr="2.1.12.0"/>
							<DAI name="q" sAddr="2.2.12.0"/>
							<DAI name="t" sAddr="2.3.12.0"/>
							<DAI name="dU">
								<Val>备用2位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BY3" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="3" desc="备用遥控3">
						<DOI name="Pos" desc="备用3位置">
							<DAI name="stVal" sAddr="2.1.13.0"/>
							<DAI name="q" sAddr="2.2.13.0"/>
							<DAI name="t" sAddr="2.3.13.0"/>
							<DAI name="dU">
								<Val>备用3位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BY4" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="4" desc="备用遥控4">
						<DOI name="Pos" desc="备用4位置">
							<DAI name="stVal" sAddr="2.1.14.0"/>
							<DAI name="q" sAddr="2.2.14.0"/>
							<DAI name="t" sAddr="2.3.14.0"/>
							<DAI name="dU">
								<Val>备用4位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BY5" lnClass="XSWI" lnType="1_GNR_RPIT_XSWI" inst="5" desc="备用遥控5">
						<DOI name="Pos" desc="备用5位置">
							<DAI name="stVal" sAddr="2.1.15.0"/>
							<DAI name="q" sAddr="2.2.15.0"/>
							<DAI name="t" sAddr="2.3.15.0"/>
							<DAI name="dU">
								<Val>备用5位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="1_GNR_RPIT_GGIO_Inputs_SP32" inst="4" desc="保护GOOSE输入虚端子2">
						<DOI name="SPCSO1" desc="重合1">
							<DAI name="stVal" sAddr="133.1.160.0"/>
							<DAI name="dU">
								<Val>重合1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="重合2">
							<DAI name="stVal" sAddr="133.1.161.0"/>
							<DAI name="dU">
								<Val>重合2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="重合3">
							<DAI name="stVal" sAddr="133.1.162.0"/>
							<DAI name="dU">
								<Val>重合3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="重合4">
							<DAI name="stVal" sAddr="133.1.163.0"/>
							<DAI name="dU">
								<Val>重合4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="合A2">
							<DAI name="stVal" sAddr="133.1.113.0"/>
							<DAI name="dU">
								<Val>合A2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="合B2">
							<DAI name="stVal" sAddr="133.1.129.0"/>
							<DAI name="dU">
								<Val>合B2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="合C2">
							<DAI name="stVal" sAddr="133.1.145.0"/>
							<DAI name="dU">
								<Val>合C2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="合A3">
							<DAI name="stVal" sAddr="133.1.114.0"/>
							<DAI name="dU">
								<Val>合A3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO9" desc="合B3">
							<DAI name="stVal" sAddr="133.1.130.0"/>
							<DAI name="dU">
								<Val>合B3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10" desc="合C3">
							<DAI name="stVal" sAddr="133.1.146.0"/>
							<DAI name="dU">
								<Val>合C3</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11" desc="合A4">
							<DAI name="stVal" sAddr="133.1.115.0"/>
							<DAI name="dU">
								<Val>合A4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12" desc="合B4">
							<DAI name="stVal" sAddr="133.1.131.0"/>
							<DAI name="dU">
								<Val>合B4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13" desc="合C4">
							<DAI name="stVal" sAddr="133.1.147.0"/>
							<DAI name="dU">
								<Val>合C4</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16" desc="">
							<DAI name="stVal" desc=""/>
						</DOI>
						<DOI name="SPCSO15" desc="">
							<DAI name="stVal" desc=""/>
						</DOI>
						<DOI name="SPCSO14" desc="">
							<DAI name="stVal" desc=""/>
						</DOI>
						<DOI name="SPCSO17" desc="">
							<DAI name="stVal" desc=""/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="MU2" type="MUDev" desc="线路全相PT" manufacturer="NARITECH" configVersion="V1.0">
		<Private type="IED virtual terminal conection CRC">711B77CD</Private>
		<Services>
			<ConfDataSet max="16" maxAttributes="256"/>
		</Services>
		<AccessPoint name="M1">
			<Server>
				<Authentication/>
				<LDevice inst="MU">
					<Private type="ldNo" source="IEC60044-8_send_ds1">2</Private>
					<Private type="ldNo" source="IEC60044-8_recv_ds1">2</Private>
					<LN0 lnClass="LLN0" lnType="2_GNR_LLN0_Smart" inst="">
						<DataSet name="MSV9-2_send_ds1" desc="MSV9-2发送数据集1">
							<FCDA ldInst="MU" lnClass="LLN0" doName="DelayTRtg" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_send_ds1" desc="IEC60044-8发送数据集1">
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_recv_ds1" desc="IEC60044-8接收数据集1">
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
						</DataSet>
						<DOI name="DelayTRtg" desc="1500"/>
						<SampledValueControl name="MSVCB01" desc="" smvID="MU2MU/LLN0$SV$MSVCB01" datSet="MSV9-2_send_ds1" confRev="1" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataRef="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="0" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="0" desc="无效">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="1" desc="A相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="2" desc="B相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="3" desc="C相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="4" desc="中性点电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="5" desc="A相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="6" desc="B相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="7" desc="C相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="1" desc="A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="2" desc="B相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="3" desc="C相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="4" desc="零序电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="5" desc="母线电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="6" desc="母线A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="7" desc="母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="8" desc="母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="9" desc="I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="10" desc="I母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="11" desc="I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="12" desc="I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="13" desc="II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="14" desc="II母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="15" desc="II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="16" desc="II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="21" desc="反极性A相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="22" desc="反极性B相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="23" desc="反极性C相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="24" desc="反极性中性点电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="25" desc="反极性A相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="26" desc="反极性B相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="27" desc="反极性C相测量电流"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="21" desc="反极性A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="22" desc="反极性B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="23" desc="反极性C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="24" desc="反极性零序电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="25" desc="反极性母线电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="26" desc="反极性母线A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="27" desc="反极性母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="28" desc="反极性母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="29" desc="反极性I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="30" desc="反极性I母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="31" desc="反极性I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="32" desc="反极性I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="33" desc="反极性II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="34" desc="反极性II母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="35" desc="反极性II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="36" desc="反极性II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="49" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="49" desc="无效"/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="GO">
					<LN0 lnClass="LLN0" lnType="2_CN_LLN0" inst="">
						<DataSet name="dsGOOSE0" desc="母线切换信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE3" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE4" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE5" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE6" desc="ECVT采样信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<GSEControl name="GoCB0" datSet="dsGOOSE0" confRev="1" appID="MU3261GO/LLN0$GO$GoCB0">
							<Private type="NARITECH-IsDoubleNet">0</Private>
							<Private type="NARITECH-NetCardNoA">0</Private>
							<Private type="NARITECH-NetCardNoB">1</Private>
						</GSEControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN prefix="BinIn" lnClass="GGIO" lnType="2_GNR_GGIO_DPC8_Ind16" inst="0" desc="开关遥信接入">
						<DOI name="DPCSO1" desc="I母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.0.0"/>
							<DAI name="q" sAddr="130.2.0.0"/>
							<DAI name="t" sAddr="130.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO2" desc="II母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.1.0"/>
							<DAI name="q" sAddr="130.2.1.0"/>
							<DAI name="t" sAddr="130.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO3" desc="母联开关双遥信">
							<DAI name="stVal" sAddr="130.1.2.0"/>
							<DAI name="q" sAddr="130.2.2.0"/>
							<DAI name="t" sAddr="130.3.2.0"/>
							<DAI name="dU" sAddr="母联开关双遥信"/>
						</DOI>
						<DOI name="DPCSO4" desc="母联PT1刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.3.0"/>
							<DAI name="q" sAddr="130.2.3.0"/>
							<DAI name="t" sAddr="130.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO5" desc="母联PT2刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.4.0"/>
							<DAI name="q" sAddr="130.2.4.0"/>
							<DAI name="t" sAddr="130.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO6" desc="双遥信6">
							<DAI name="stVal" sAddr="130.1.5.0"/>
							<DAI name="q" sAddr="130.2.5.0"/>
							<DAI name="t" sAddr="130.3.5.0"/>
							<DAI name="dU" sAddr="双遥信6"/>
						</DOI>
						<DOI name="DPCSO7" desc="双遥信7">
							<DAI name="stVal" sAddr="130.1.6.0"/>
							<DAI name="q" sAddr="130.2.6.0"/>
							<DAI name="t" sAddr="130.3.6.0"/>
							<DAI name="dU" sAddr="双遥信7"/>
						</DOI>
						<DOI name="DPCSO8" desc="双遥信8">
							<DAI name="stVal" sAddr="130.1.7.0"/>
							<DAI name="q" sAddr="130.2.7.0"/>
							<DAI name="t" sAddr="130.3.7.0"/>
							<DAI name="dU" sAddr="双遥信8"/>
						</DOI>
						<DOI name="Ind1" desc="I母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.0.0"/>
							<DAI name="q" sAddr="129.2.0.0"/>
							<DAI name="t" sAddr="129.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind2" desc="II母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.1.0"/>
							<DAI name="q" sAddr="129.2.1.0"/>
							<DAI name="t" sAddr="129.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind3" desc="母联开关单遥信">
							<DAI name="stVal" sAddr="129.1.2.0"/>
							<DAI name="q" sAddr="129.2.2.0"/>
							<DAI name="t" sAddr="129.3.2.0"/>
							<DAI name="dU" sAddr="母联开关单遥信"/>
						</DOI>
						<DOI name="Ind4" desc="母联PT1刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.3.0"/>
							<DAI name="q" sAddr="129.2.3.0"/>
							<DAI name="t" sAddr="129.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸单遥信"/>
						</DOI>
						<DOI name="Ind5" desc="母联PT2刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.4.0"/>
							<DAI name="q" sAddr="129.2.4.0"/>
							<DAI name="t" sAddr="129.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸单遥信"/>
						</DOI>
						<DOI name="Ind6" desc="单遥信6">
							<DAI name="stVal" sAddr="129.1.5.0"/>
							<DAI name="q" sAddr="129.2.5.0"/>
							<DAI name="t" sAddr="129.3.5.0"/>
							<DAI name="dU" sAddr="单遥信6"/>
						</DOI>
						<DOI name="Ind7" desc="单遥信7">
							<DAI name="stVal" sAddr="129.1.6.0"/>
							<DAI name="q" sAddr="129.2.6.0"/>
							<DAI name="t" sAddr="129.3.6.0"/>
							<DAI name="dU" sAddr="单遥信7"/>
						</DOI>
						<DOI name="Ind8" desc="单遥信8">
							<DAI name="stVal" sAddr="129.1.7.0"/>
							<DAI name="q" sAddr="129.2.7.0"/>
							<DAI name="t" sAddr="129.3.7.0"/>
							<DAI name="dU" sAddr="单遥信8"/>
						</DOI>
						<DOI name="Ind9" desc="并I母电压命令">
							<DAI name="stVal" sAddr="129.1.8.0"/>
							<DAI name="q" sAddr="129.2.8.0"/>
							<DAI name="t" sAddr="129.3.8.0"/>
							<DAI name="dU" sAddr="并I母电压命令"/>
						</DOI>
						<DOI name="Ind10" desc="并II母电压命令">
							<DAI name="stVal" sAddr="129.1.9.0"/>
							<DAI name="q" sAddr="129.2.9.0"/>
							<DAI name="t" sAddr="129.3.9.0"/>
							<DAI name="dU" sAddr="并II母电压命令"/>
						</DOI>
						<DOI name="Ind11" desc="解列命令">
							<DAI name="stVal" sAddr="129.1.10.0"/>
							<DAI name="q" sAddr="129.2.10.0"/>
							<DAI name="t" sAddr="129.3.10.0"/>
							<DAI name="dU" sAddr="解列命令"/>
						</DOI>
						<DOI name="Ind12" desc="单遥信12">
							<DAI name="stVal" sAddr="129.1.11.0"/>
							<DAI name="q" sAddr="129.2.11.0"/>
							<DAI name="t" sAddr="129.3.11.0"/>
							<DAI name="dU" sAddr="单遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="单遥信13">
							<DAI name="stVal" sAddr="129.1.12.0"/>
							<DAI name="q" sAddr="129.2.12.0"/>
							<DAI name="t" sAddr="129.3.12.0"/>
							<DAI name="dU" sAddr="单遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="单遥信14">
							<DAI name="stVal" sAddr="129.1.13.0"/>
							<DAI name="q" sAddr="129.2.13.0"/>
							<DAI name="t" sAddr="129.3.13.0"/>
							<DAI name="dU" sAddr="单遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="单遥信15">
							<DAI name="stVal" sAddr="129.1.14.0"/>
							<DAI name="q" sAddr="129.2.14.0"/>
							<DAI name="t" sAddr="129.3.14.0"/>
							<DAI name="dU" sAddr="单遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="单遥信16">
							<DAI name="stVal" sAddr="129.1.15.0"/>
							<DAI name="q" sAddr="129.2.15.0"/>
							<DAI name="t" sAddr="129.3.15.0"/>
							<DAI name="dU" sAddr="单遥信16"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="1" desc="开关遥信上送">
						<DOI name="Ind1" desc="取I母电压成功">
							<DAI name="stVal" sAddr="1.1.0.0"/>
							<DAI name="q" sAddr="1.2.0.0"/>
							<DAI name="t" sAddr="1.3.0.0"/>
							<DAI name="dU" sAddr="取I母电压成功"/>
						</DOI>
						<DOI name="Ind2" desc="取II母电压成功">
							<DAI name="stVal" sAddr="1.1.1.0"/>
							<DAI name="q" sAddr="1.2.1.0"/>
							<DAI name="t" sAddr="1.3.1.0"/>
							<DAI name="dU" sAddr="取II母电压成功"/>
						</DOI>
						<DOI name="Ind3" desc="解列成功">
							<DAI name="stVal" sAddr="1.1.2.0"/>
							<DAI name="q" sAddr="1.2.2.0"/>
							<DAI name="t" sAddr="1.3.2.0"/>
							<DAI name="dU" sAddr="解列成功"/>
						</DOI>
						<DOI name="Ind4" desc="并列/解列命令错误">
							<DAI name="stVal" sAddr="1.1.3.0"/>
							<DAI name="q" sAddr="1.2.3.0"/>
							<DAI name="t" sAddr="1.3.3.0"/>
							<DAI name="dU" sAddr="并列/解列命令错误"/>
						</DOI>
						<DOI name="Ind5" desc="装置检修">
							<DAI name="stVal" sAddr="1.1.4.0"/>
							<DAI name="q" sAddr="1.2.4.0"/>
							<DAI name="t" sAddr="1.3.4.0"/>
							<DAI name="dU" sAddr="装置检修"/>
						</DOI>
						<DOI name="Ind6" desc="I母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.5.0"/>
							<DAI name="q" sAddr="1.2.5.0"/>
							<DAI name="t" sAddr="1.3.5.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind7" desc="II母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.6.0"/>
							<DAI name="q" sAddr="1.2.6.0"/>
							<DAI name="t" sAddr="1.3.6.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind8" desc="母联开关位置异常">
							<DAI name="stVal" sAddr="1.1.7.0"/>
							<DAI name="q" sAddr="1.2.7.0"/>
							<DAI name="t" sAddr="1.3.7.0"/>
							<DAI name="dU" sAddr="母联开关位置异常"/>
						</DOI>
						<DOI name="Ind9" desc="遥信9">
							<DAI name="stVal" sAddr="1.1.8.0"/>
							<DAI name="q" sAddr="1.2.8.0"/>
							<DAI name="t" sAddr="1.3.8.0"/>
							<DAI name="dU" sAddr="遥信9"/>
						</DOI>
						<DOI name="Ind10" desc="GOOSE网1中断">
							<DAI name="stVal" sAddr="1.1.9.0"/>
							<DAI name="q" sAddr="1.2.9.0"/>
							<DAI name="t" sAddr="1.3.9.0"/>
							<DAI name="dU" sAddr="GOOSE网1中断"/>
						</DOI>
						<DOI name="Ind11" desc="GOOSE网2中断">
							<DAI name="stVal" sAddr="1.1.10.0"/>
							<DAI name="q" sAddr="1.2.10.0"/>
							<DAI name="t" sAddr="1.3.10.0"/>
							<DAI name="dU" sAddr="GOOSE网2中断"/>
						</DOI>
						<DOI name="Ind12" desc="遥信12">
							<DAI name="stVal" sAddr="1.1.11.0"/>
							<DAI name="q" sAddr="1.2.11.0"/>
							<DAI name="t" sAddr="1.3.11.0"/>
							<DAI name="dU" sAddr="遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.12.0"/>
							<DAI name="q" sAddr="1.2.12.0"/>
							<DAI name="t" sAddr="1.3.12.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="装置告警">
							<DAI name="stVal" sAddr="1.1.13.0"/>
							<DAI name="q" sAddr="1.2.13.0"/>
							<DAI name="t" sAddr="1.3.13.0"/>
							<DAI name="dU" sAddr="装置告警"/>
						</DOI>
						<DOI name="Ind15" desc="装置远方">
							<DAI name="stVal" sAddr="1.1.14.0"/>
							<DAI name="q" sAddr="1.2.14.0"/>
							<DAI name="t" sAddr="1.3.14.0"/>
							<DAI name="dU" sAddr="装置远方"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.15.0"/>
							<DAI name="q" sAddr="1.2.15.0"/>
							<DAI name="t" sAddr="1.3.15.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="母联PT1刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.16.0"/>
							<DAI name="q" sAddr="1.2.16.0"/>
							<DAI name="t" sAddr="1.3.16.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸位置异常"/>
						</DOI>
						<DOI name="Ind18" desc="母联PT2刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.17.0"/>
							<DAI name="q" sAddr="1.2.17.0"/>
							<DAI name="t" sAddr="1.3.17.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸位置异常"/>
						</DOI>
						<DOI name="Ind19" desc="遥信19">
							<DAI name="stVal" sAddr="1.1.18.0"/>
							<DAI name="q" sAddr="1.2.18.0"/>
							<DAI name="t" sAddr="1.3.18.0"/>
							<DAI name="dU" sAddr="遥信19"/>
						</DOI>
						<DOI name="Ind20" desc="遥信20">
							<DAI name="stVal" sAddr="1.1.19.0"/>
							<DAI name="q" sAddr="1.2.19.0"/>
							<DAI name="t" sAddr="1.3.19.0"/>
							<DAI name="dU" sAddr="遥信20"/>
						</DOI>
						<DOI name="Ind21" desc="遥信21">
							<DAI name="stVal" sAddr="1.1.20.0"/>
							<DAI name="q" sAddr="1.2.20.0"/>
							<DAI name="t" sAddr="1.3.20.0"/>
							<DAI name="dU" sAddr="遥信21"/>
						</DOI>
						<DOI name="Ind22" desc="遥信22">
							<DAI name="stVal" sAddr="1.1.21.0"/>
							<DAI name="q" sAddr="1.2.21.0"/>
							<DAI name="t" sAddr="1.3.21.0"/>
							<DAI name="dU" sAddr="遥信22"/>
						</DOI>
						<DOI name="Ind23" desc="采样异常">
							<DAI name="stVal" sAddr="1.1.22.0"/>
							<DAI name="q" sAddr="1.2.22.0"/>
							<DAI name="t" sAddr="1.3.22.0"/>
							<DAI name="dU" sAddr="采样异常"/>
						</DOI>
						<DOI name="Ind24" desc="采样失步">
							<DAI name="stVal" sAddr="1.1.23.0"/>
							<DAI name="q" sAddr="1.2.23.0"/>
							<DAI name="t" sAddr="1.3.23.0"/>
							<DAI name="dU" sAddr="采样失步"/>
						</DOI>
						<DOI name="Ind25" desc="GOOSE I母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.24.0"/>
							<DAI name="q" sAddr="1.2.24.0"/>
							<DAI name="t" sAddr="1.3.24.0"/>
							<DAI name="dU" sAddr="GOOSE I母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind26" desc="GOOSE II母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.25.0"/>
							<DAI name="q" sAddr="1.2.25.0"/>
							<DAI name="t" sAddr="1.3.25.0"/>
							<DAI name="dU" sAddr="GOOSE II母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind27" desc="GOOSE 母联开关遥信检修">
							<DAI name="stVal" sAddr="1.1.26.0"/>
							<DAI name="q" sAddr="1.2.26.0"/>
							<DAI name="t" sAddr="1.3.26.0"/>
							<DAI name="dU" sAddr="GOOSE 母联开关遥信检修"/>
						</DOI>
						<DOI name="Ind28" desc="GOOSE 母联PT1刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.27.0"/>
							<DAI name="q" sAddr="1.2.27.0"/>
							<DAI name="t" sAddr="1.3.27.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT1刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind29" desc="GOOSE 母联PT2刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.28.0"/>
							<DAI name="q" sAddr="1.2.28.0"/>
							<DAI name="t" sAddr="1.3.28.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT2刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind30" desc="GOOSE 取I母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.29.0"/>
							<DAI name="q" sAddr="1.2.29.0"/>
							<DAI name="t" sAddr="1.3.29.0"/>
							<DAI name="dU" sAddr="GOOSE 取I母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind31" desc="GOOSE 取II母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.30.0"/>
							<DAI name="q" sAddr="1.2.30.0"/>
							<DAI name="t" sAddr="1.3.30.0"/>
							<DAI name="dU" sAddr="GOOSE 取II母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind32" desc="GOOSE 解列命令遥信检修">
							<DAI name="stVal" sAddr="1.1.31.0"/>
							<DAI name="q" sAddr="1.2.31.0"/>
							<DAI name="t" sAddr="1.3.31.0"/>
							<DAI name="dU" sAddr="GOOSE 解列命令遥信检修"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="2" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.32.0"/>
							<DAI name="q" sAddr="1.2.32.0"/>
							<DAI name="t" sAddr="1.3.32.0"/>
							<DAI name="dU" sAddr="A相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.33.0"/>
							<DAI name="q" sAddr="1.2.33.0"/>
							<DAI name="t" sAddr="1.3.33.0"/>
							<DAI name="dU" sAddr="A相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.34.0"/>
							<DAI name="q" sAddr="1.2.34.0"/>
							<DAI name="t" sAddr="1.3.34.0"/>
							<DAI name="dU" sAddr="A相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.35.0"/>
							<DAI name="q" sAddr="1.2.35.0"/>
							<DAI name="t" sAddr="1.3.35.0"/>
							<DAI name="dU" sAddr="A相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.36.0"/>
							<DAI name="q" sAddr="1.2.36.0"/>
							<DAI name="t" sAddr="1.3.36.0"/>
							<DAI name="dU" sAddr="B相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.37.0"/>
							<DAI name="q" sAddr="1.2.37.0"/>
							<DAI name="t" sAddr="1.3.37.0"/>
							<DAI name="dU" sAddr="B相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.38.0"/>
							<DAI name="q" sAddr="1.2.38.0"/>
							<DAI name="t" sAddr="1.3.38.0"/>
							<DAI name="dU" sAddr="B相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.39.0"/>
							<DAI name="q" sAddr="1.2.39.0"/>
							<DAI name="t" sAddr="1.3.39.0"/>
							<DAI name="dU" sAddr="B相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.40.0"/>
							<DAI name="q" sAddr="1.2.40.0"/>
							<DAI name="t" sAddr="1.3.40.0"/>
							<DAI name="dU" sAddr="C相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.41.0"/>
							<DAI name="q" sAddr="1.2.41.0"/>
							<DAI name="t" sAddr="1.3.41.0"/>
							<DAI name="dU" sAddr="C相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.42.0"/>
							<DAI name="q" sAddr="1.2.42.0"/>
							<DAI name="t" sAddr="1.3.42.0"/>
							<DAI name="dU" sAddr="C相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.43.0"/>
							<DAI name="q" sAddr="1.2.43.0"/>
							<DAI name="t" sAddr="1.3.43.0"/>
							<DAI name="dU" sAddr="C相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="中性点电流1数据无效">
							<DAI name="stVal" sAddr="1.1.44.0"/>
							<DAI name="q" sAddr="1.2.44.0"/>
							<DAI name="t" sAddr="1.3.44.0"/>
							<DAI name="dU" sAddr="中性点电流1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="中性点电流1光路故障">
							<DAI name="stVal" sAddr="1.1.45.0"/>
							<DAI name="q" sAddr="1.2.45.0"/>
							<DAI name="t" sAddr="1.3.45.0"/>
							<DAI name="dU" sAddr="中性点电流1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="中性点电流1电路故障">
							<DAI name="stVal" sAddr="1.1.46.0"/>
							<DAI name="q" sAddr="1.2.46.0"/>
							<DAI name="t" sAddr="1.3.46.0"/>
							<DAI name="dU" sAddr="中性点电流1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="中性点电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.47.0"/>
							<DAI name="q" sAddr="1.2.47.0"/>
							<DAI name="t" sAddr="1.3.47.0"/>
							<DAI name="dU" sAddr="中性点电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="A相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.48.0"/>
							<DAI name="q" sAddr="1.2.48.0"/>
							<DAI name="t" sAddr="1.3.48.0"/>
							<DAI name="dU" sAddr="A相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.49.0"/>
							<DAI name="q" sAddr="1.2.49.0"/>
							<DAI name="t" sAddr="1.3.49.0"/>
							<DAI name="dU" sAddr="A相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.50.0"/>
							<DAI name="q" sAddr="1.2.50.0"/>
							<DAI name="t" sAddr="1.3.50.0"/>
							<DAI name="dU" sAddr="A相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.51.0"/>
							<DAI name="q" sAddr="1.2.51.0"/>
							<DAI name="t" sAddr="1.3.51.0"/>
							<DAI name="dU" sAddr="A相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.52.0"/>
							<DAI name="q" sAddr="1.2.52.0"/>
							<DAI name="t" sAddr="1.3.52.0"/>
							<DAI name="dU" sAddr="B相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.53.0"/>
							<DAI name="q" sAddr="1.2.53.0"/>
							<DAI name="t" sAddr="1.3.53.0"/>
							<DAI name="dU" sAddr="B相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.54.0"/>
							<DAI name="q" sAddr="1.2.54.0"/>
							<DAI name="t" sAddr="1.3.54.0"/>
							<DAI name="dU" sAddr="B相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.55.0"/>
							<DAI name="q" sAddr="1.2.55.0"/>
							<DAI name="t" sAddr="1.3.55.0"/>
							<DAI name="dU" sAddr="B相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.56.0"/>
							<DAI name="q" sAddr="1.2.56.0"/>
							<DAI name="t" sAddr="1.3.56.0"/>
							<DAI name="dU" sAddr="C相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.57.0"/>
							<DAI name="q" sAddr="1.2.57.0"/>
							<DAI name="t" sAddr="1.3.57.0"/>
							<DAI name="dU" sAddr="C相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.58.0"/>
							<DAI name="q" sAddr="1.2.58.0"/>
							<DAI name="t" sAddr="1.3.58.0"/>
							<DAI name="dU" sAddr="C相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.59.0"/>
							<DAI name="q" sAddr="1.2.59.0"/>
							<DAI name="t" sAddr="1.3.59.0"/>
							<DAI name="dU" sAddr="C相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.60.0"/>
							<DAI name="q" sAddr="1.2.60.0"/>
							<DAI name="t" sAddr="1.3.60.0"/>
							<DAI name="dU" sAddr="A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.61.0"/>
							<DAI name="q" sAddr="1.2.61.0"/>
							<DAI name="t" sAddr="1.3.61.0"/>
							<DAI name="dU" sAddr="A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.62.0"/>
							<DAI name="q" sAddr="1.2.62.0"/>
							<DAI name="t" sAddr="1.3.62.0"/>
							<DAI name="dU" sAddr="A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.63.0"/>
							<DAI name="q" sAddr="1.2.63.0"/>
							<DAI name="t" sAddr="1.3.63.0"/>
							<DAI name="dU" sAddr="A相电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="3" desc="开关遥信上送">
						<DOI name="Ind1" desc="B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.64.0"/>
							<DAI name="q" sAddr="1.2.64.0"/>
							<DAI name="t" sAddr="1.3.64.0"/>
							<DAI name="dU" sAddr="B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.65.0"/>
							<DAI name="q" sAddr="1.2.65.0"/>
							<DAI name="t" sAddr="1.3.65.0"/>
							<DAI name="dU" sAddr="B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.66.0"/>
							<DAI name="q" sAddr="1.2.66.0"/>
							<DAI name="t" sAddr="1.3.66.0"/>
							<DAI name="dU" sAddr="B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.67.0"/>
							<DAI name="q" sAddr="1.2.67.0"/>
							<DAI name="t" sAddr="1.3.67.0"/>
							<DAI name="dU" sAddr="B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.68.0"/>
							<DAI name="q" sAddr="1.2.68.0"/>
							<DAI name="t" sAddr="1.3.68.0"/>
							<DAI name="dU" sAddr="C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.69.0"/>
							<DAI name="q" sAddr="1.2.69.0"/>
							<DAI name="t" sAddr="1.3.69.0"/>
							<DAI name="dU" sAddr="C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.70.0"/>
							<DAI name="q" sAddr="1.2.70.0"/>
							<DAI name="t" sAddr="1.3.70.0"/>
							<DAI name="dU" sAddr="C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.71.0"/>
							<DAI name="q" sAddr="1.2.71.0"/>
							<DAI name="t" sAddr="1.3.71.0"/>
							<DAI name="dU" sAddr="C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="零序电压1数据无效">
							<DAI name="stVal" sAddr="1.1.72.0"/>
							<DAI name="q" sAddr="1.2.72.0"/>
							<DAI name="t" sAddr="1.3.72.0"/>
							<DAI name="dU" sAddr="零序电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="零序电压1光路故障">
							<DAI name="stVal" sAddr="1.1.73.0"/>
							<DAI name="q" sAddr="1.2.73.0"/>
							<DAI name="t" sAddr="1.3.73.0"/>
							<DAI name="dU" sAddr="零序电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="零序电压1电路故障">
							<DAI name="stVal" sAddr="1.1.74.0"/>
							<DAI name="q" sAddr="1.2.74.0"/>
							<DAI name="t" sAddr="1.3.74.0"/>
							<DAI name="dU" sAddr="零序电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="零序电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.75.0"/>
							<DAI name="q" sAddr="1.2.75.0"/>
							<DAI name="t" sAddr="1.3.75.0"/>
							<DAI name="dU" sAddr="零序电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="I母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.76.0"/>
							<DAI name="q" sAddr="1.2.76.0"/>
							<DAI name="t" sAddr="1.3.76.0"/>
							<DAI name="dU" sAddr="I母电压1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="I母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.77.0"/>
							<DAI name="q" sAddr="1.2.77.0"/>
							<DAI name="t" sAddr="1.3.77.0"/>
							<DAI name="dU" sAddr="I母电压1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="I母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.78.0"/>
							<DAI name="q" sAddr="1.2.78.0"/>
							<DAI name="t" sAddr="1.3.78.0"/>
							<DAI name="dU" sAddr="I母电压1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="I母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.79.0"/>
							<DAI name="q" sAddr="1.2.79.0"/>
							<DAI name="t" sAddr="1.3.79.0"/>
							<DAI name="dU" sAddr="I母电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="I母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.80.0"/>
							<DAI name="q" sAddr="1.2.80.0"/>
							<DAI name="t" sAddr="1.3.80.0"/>
							<DAI name="dU" sAddr="I母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="I母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.81.0"/>
							<DAI name="q" sAddr="1.2.81.0"/>
							<DAI name="t" sAddr="1.3.81.0"/>
							<DAI name="dU" sAddr="I母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="I母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.82.0"/>
							<DAI name="q" sAddr="1.2.82.0"/>
							<DAI name="t" sAddr="1.3.82.0"/>
							<DAI name="dU" sAddr="I母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="I母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.83.0"/>
							<DAI name="q" sAddr="1.2.83.0"/>
							<DAI name="t" sAddr="1.3.83.0"/>
							<DAI name="dU" sAddr="I母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="I母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.84.0"/>
							<DAI name="q" sAddr="1.2.84.0"/>
							<DAI name="t" sAddr="1.3.84.0"/>
							<DAI name="dU" sAddr="I母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="I母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.85.0"/>
							<DAI name="q" sAddr="1.2.85.0"/>
							<DAI name="t" sAddr="1.3.85.0"/>
							<DAI name="dU" sAddr="I母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="I母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.86.0"/>
							<DAI name="q" sAddr="1.2.86.0"/>
							<DAI name="t" sAddr="1.3.86.0"/>
							<DAI name="dU" sAddr="I母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="I母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.87.0"/>
							<DAI name="q" sAddr="1.2.87.0"/>
							<DAI name="t" sAddr="1.3.87.0"/>
							<DAI name="dU" sAddr="I母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="I母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.88.0"/>
							<DAI name="q" sAddr="1.2.88.0"/>
							<DAI name="t" sAddr="1.3.88.0"/>
							<DAI name="dU" sAddr="I母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="I母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.89.0"/>
							<DAI name="q" sAddr="1.2.89.0"/>
							<DAI name="t" sAddr="1.3.89.0"/>
							<DAI name="dU" sAddr="I母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="I母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.90.0"/>
							<DAI name="q" sAddr="1.2.90.0"/>
							<DAI name="t" sAddr="1.3.90.0"/>
							<DAI name="dU" sAddr="I母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="I母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.91.0"/>
							<DAI name="q" sAddr="1.2.91.0"/>
							<DAI name="t" sAddr="1.3.91.0"/>
							<DAI name="dU" sAddr="I母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="II母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.92.0"/>
							<DAI name="q" sAddr="1.2.92.0"/>
							<DAI name="t" sAddr="1.3.92.0"/>
							<DAI name="dU" sAddr="II母电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="II母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.93.0"/>
							<DAI name="q" sAddr="1.2.93.0"/>
							<DAI name="t" sAddr="1.3.93.0"/>
							<DAI name="dU" sAddr="II母电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="II母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.94.0"/>
							<DAI name="q" sAddr="1.2.94.0"/>
							<DAI name="t" sAddr="1.3.94.0"/>
							<DAI name="dU" sAddr="II母电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="II母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.95.0"/>
							<DAI name="q" sAddr="1.2.95.0"/>
							<DAI name="t" sAddr="1.3.95.0"/>
							<DAI name="dU" sAddr="II母电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="4" desc="开关遥信上送">
						<DOI name="Ind1" desc="II母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.96.0"/>
							<DAI name="q" sAddr="1.2.96.0"/>
							<DAI name="t" sAddr="1.3.96.0"/>
							<DAI name="dU" sAddr="II母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="II母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.97.0"/>
							<DAI name="q" sAddr="1.2.97.0"/>
							<DAI name="t" sAddr="1.3.97.0"/>
							<DAI name="dU" sAddr="II母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="II母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.98.0"/>
							<DAI name="q" sAddr="1.2.98.0"/>
							<DAI name="t" sAddr="1.3.98.0"/>
							<DAI name="dU" sAddr="II母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="II母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.99.0"/>
							<DAI name="q" sAddr="1.2.99.0"/>
							<DAI name="t" sAddr="1.3.99.0"/>
							<DAI name="dU" sAddr="II母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="II母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.100.0"/>
							<DAI name="q" sAddr="1.2.100.0"/>
							<DAI name="t" sAddr="1.3.100.0"/>
							<DAI name="dU" sAddr="II母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="II母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.101.0"/>
							<DAI name="q" sAddr="1.2.101.0"/>
							<DAI name="t" sAddr="1.3.101.0"/>
							<DAI name="dU" sAddr="II母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="II母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.102.0"/>
							<DAI name="q" sAddr="1.2.102.0"/>
							<DAI name="t" sAddr="1.3.102.0"/>
							<DAI name="dU" sAddr="II母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="II母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.103.0"/>
							<DAI name="q" sAddr="1.2.103.0"/>
							<DAI name="t" sAddr="1.3.103.0"/>
							<DAI name="dU" sAddr="II母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="II母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.104.0"/>
							<DAI name="q" sAddr="1.2.104.0"/>
							<DAI name="t" sAddr="1.3.104.0"/>
							<DAI name="dU" sAddr="II母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="II母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.105.0"/>
							<DAI name="q" sAddr="1.2.105.0"/>
							<DAI name="t" sAddr="1.3.105.0"/>
							<DAI name="dU" sAddr="II母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="II母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.106.0"/>
							<DAI name="q" sAddr="1.2.106.0"/>
							<DAI name="t" sAddr="1.3.106.0"/>
							<DAI name="dU" sAddr="II母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="II母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.107.0"/>
							<DAI name="q" sAddr="1.2.107.0"/>
							<DAI name="t" sAddr="1.3.107.0"/>
							<DAI name="dU" sAddr="II母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.108.0"/>
							<DAI name="q" sAddr="1.2.108.0"/>
							<DAI name="t" sAddr="1.3.108.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="遥信14">
							<DAI name="stVal" sAddr="1.1.109.0"/>
							<DAI name="q" sAddr="1.2.109.0"/>
							<DAI name="t" sAddr="1.3.109.0"/>
							<DAI name="dU" sAddr="遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.110.0"/>
							<DAI name="q" sAddr="1.2.110.0"/>
							<DAI name="t" sAddr="1.3.110.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.111.0"/>
							<DAI name="q" sAddr="1.2.111.0"/>
							<DAI name="t" sAddr="1.3.111.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="A相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.112.0"/>
							<DAI name="q" sAddr="1.2.112.0"/>
							<DAI name="t" sAddr="1.3.112.0"/>
							<DAI name="dU" sAddr="A相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.113.0"/>
							<DAI name="q" sAddr="1.2.113.0"/>
							<DAI name="t" sAddr="1.3.113.0"/>
							<DAI name="dU" sAddr="A相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.114.0"/>
							<DAI name="q" sAddr="1.2.114.0"/>
							<DAI name="t" sAddr="1.3.114.0"/>
							<DAI name="dU" sAddr="A相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.115.0"/>
							<DAI name="q" sAddr="1.2.115.0"/>
							<DAI name="t" sAddr="1.3.115.0"/>
							<DAI name="dU" sAddr="A相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.116.0"/>
							<DAI name="q" sAddr="1.2.116.0"/>
							<DAI name="t" sAddr="1.3.116.0"/>
							<DAI name="dU" sAddr="B相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.117.0"/>
							<DAI name="q" sAddr="1.2.117.0"/>
							<DAI name="t" sAddr="1.3.117.0"/>
							<DAI name="dU" sAddr="B相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.118.0"/>
							<DAI name="q" sAddr="1.2.118.0"/>
							<DAI name="t" sAddr="1.3.118.0"/>
							<DAI name="dU" sAddr="B相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.119.0"/>
							<DAI name="q" sAddr="1.2.119.0"/>
							<DAI name="t" sAddr="1.3.119.0"/>
							<DAI name="dU" sAddr="B相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.120.0"/>
							<DAI name="q" sAddr="1.2.120.0"/>
							<DAI name="t" sAddr="1.3.120.0"/>
							<DAI name="dU" sAddr="C相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.121.0"/>
							<DAI name="q" sAddr="1.2.121.0"/>
							<DAI name="t" sAddr="1.3.121.0"/>
							<DAI name="dU" sAddr="C相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.122.0"/>
							<DAI name="q" sAddr="1.2.122.0"/>
							<DAI name="t" sAddr="1.3.122.0"/>
							<DAI name="dU" sAddr="C相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.123.0"/>
							<DAI name="q" sAddr="1.2.123.0"/>
							<DAI name="t" sAddr="1.3.123.0"/>
							<DAI name="dU" sAddr="C相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="中性点电流2数据无效">
							<DAI name="stVal" sAddr="1.1.124.0"/>
							<DAI name="q" sAddr="1.2.124.0"/>
							<DAI name="t" sAddr="1.3.124.0"/>
							<DAI name="dU" sAddr="中性点电流2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="中性点电流2光路故障">
							<DAI name="stVal" sAddr="1.1.125.0"/>
							<DAI name="q" sAddr="1.2.125.0"/>
							<DAI name="t" sAddr="1.3.125.0"/>
							<DAI name="dU" sAddr="中性点电流2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="中性点电流2电路故障">
							<DAI name="stVal" sAddr="1.1.126.0"/>
							<DAI name="q" sAddr="1.2.126.0"/>
							<DAI name="t" sAddr="1.3.126.0"/>
							<DAI name="dU" sAddr="中性点电流2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="中性点电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.127.0"/>
							<DAI name="q" sAddr="1.2.127.0"/>
							<DAI name="t" sAddr="1.3.127.0"/>
							<DAI name="dU" sAddr="中性点电流2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="5" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.128.0"/>
							<DAI name="q" sAddr="1.2.128.0"/>
							<DAI name="t" sAddr="1.3.128.0"/>
							<DAI name="dU" sAddr="A相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.129.0"/>
							<DAI name="q" sAddr="1.2.129.0"/>
							<DAI name="t" sAddr="1.3.129.0"/>
							<DAI name="dU" sAddr="A相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.130.0"/>
							<DAI name="q" sAddr="1.2.130.0"/>
							<DAI name="t" sAddr="1.3.130.0"/>
							<DAI name="dU" sAddr="A相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.131.0"/>
							<DAI name="q" sAddr="1.2.131.0"/>
							<DAI name="t" sAddr="1.3.131.0"/>
							<DAI name="dU" sAddr="A相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.132.0"/>
							<DAI name="q" sAddr="1.2.132.0"/>
							<DAI name="t" sAddr="1.3.132.0"/>
							<DAI name="dU" sAddr="B相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.133.0"/>
							<DAI name="q" sAddr="1.2.133.0"/>
							<DAI name="t" sAddr="1.3.133.0"/>
							<DAI name="dU" sAddr="B相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.134.0"/>
							<DAI name="q" sAddr="1.2.134.0"/>
							<DAI name="t" sAddr="1.3.134.0"/>
							<DAI name="dU" sAddr="B相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.135.0"/>
							<DAI name="q" sAddr="1.2.135.0"/>
							<DAI name="t" sAddr="1.3.135.0"/>
							<DAI name="dU" sAddr="B相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.136.0"/>
							<DAI name="q" sAddr="1.2.136.0"/>
							<DAI name="t" sAddr="1.3.136.0"/>
							<DAI name="dU" sAddr="C相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.137.0"/>
							<DAI name="q" sAddr="1.2.137.0"/>
							<DAI name="t" sAddr="1.3.137.0"/>
							<DAI name="dU" sAddr="C相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.138.0"/>
							<DAI name="q" sAddr="1.2.138.0"/>
							<DAI name="t" sAddr="1.3.138.0"/>
							<DAI name="dU" sAddr="C相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.139.0"/>
							<DAI name="q" sAddr="1.2.139.0"/>
							<DAI name="t" sAddr="1.3.139.0"/>
							<DAI name="dU" sAddr="C相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.140.0"/>
							<DAI name="q" sAddr="1.2.140.0"/>
							<DAI name="t" sAddr="1.3.140.0"/>
							<DAI name="dU" sAddr="A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.141.0"/>
							<DAI name="q" sAddr="1.2.141.0"/>
							<DAI name="t" sAddr="1.3.141.0"/>
							<DAI name="dU" sAddr="A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.142.0"/>
							<DAI name="q" sAddr="1.2.142.0"/>
							<DAI name="t" sAddr="1.3.142.0"/>
							<DAI name="dU" sAddr="A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.143.0"/>
							<DAI name="q" sAddr="1.2.143.0"/>
							<DAI name="t" sAddr="1.3.143.0"/>
							<DAI name="dU" sAddr="A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.144.0"/>
							<DAI name="q" sAddr="1.2.144.0"/>
							<DAI name="t" sAddr="1.3.144.0"/>
							<DAI name="dU" sAddr="B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.145.0"/>
							<DAI name="q" sAddr="1.2.145.0"/>
							<DAI name="t" sAddr="1.3.145.0"/>
							<DAI name="dU" sAddr="B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.146.0"/>
							<DAI name="q" sAddr="1.2.146.0"/>
							<DAI name="t" sAddr="1.3.146.0"/>
							<DAI name="dU" sAddr="B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.147.0"/>
							<DAI name="q" sAddr="1.2.147.0"/>
							<DAI name="t" sAddr="1.3.147.0"/>
							<DAI name="dU" sAddr="B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.148.0"/>
							<DAI name="q" sAddr="1.2.148.0"/>
							<DAI name="t" sAddr="1.3.148.0"/>
							<DAI name="dU" sAddr="C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.149.0"/>
							<DAI name="q" sAddr="1.2.149.0"/>
							<DAI name="t" sAddr="1.3.149.0"/>
							<DAI name="dU" sAddr="C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.150.0"/>
							<DAI name="q" sAddr="1.2.150.0"/>
							<DAI name="t" sAddr="1.3.150.0"/>
							<DAI name="dU" sAddr="C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.151.0"/>
							<DAI name="q" sAddr="1.2.151.0"/>
							<DAI name="t" sAddr="1.3.151.0"/>
							<DAI name="dU" sAddr="C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="零序电压2数据无效">
							<DAI name="stVal" sAddr="1.1.152.0"/>
							<DAI name="q" sAddr="1.2.152.0"/>
							<DAI name="t" sAddr="1.3.152.0"/>
							<DAI name="dU" sAddr="零序电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="零序电压2光路故障">
							<DAI name="stVal" sAddr="1.1.153.0"/>
							<DAI name="q" sAddr="1.2.153.0"/>
							<DAI name="t" sAddr="1.3.153.0"/>
							<DAI name="dU" sAddr="零序电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="零序电压2电路故障">
							<DAI name="stVal" sAddr="1.1.154.0"/>
							<DAI name="q" sAddr="1.2.154.0"/>
							<DAI name="t" sAddr="1.3.154.0"/>
							<DAI name="dU" sAddr="零序电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="零序电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.155.0"/>
							<DAI name="q" sAddr="1.2.155.0"/>
							<DAI name="t" sAddr="1.3.155.0"/>
							<DAI name="dU" sAddr="零序电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="I母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.156.0"/>
							<DAI name="q" sAddr="1.2.156.0"/>
							<DAI name="t" sAddr="1.3.156.0"/>
							<DAI name="dU" sAddr="I母电压2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="I母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.157.0"/>
							<DAI name="q" sAddr="1.2.157.0"/>
							<DAI name="t" sAddr="1.3.157.0"/>
							<DAI name="dU" sAddr="I母电压2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="I母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.158.0"/>
							<DAI name="q" sAddr="1.2.158.0"/>
							<DAI name="t" sAddr="1.3.158.0"/>
							<DAI name="dU" sAddr="I母电压2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="I母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.159.0"/>
							<DAI name="q" sAddr="1.2.159.0"/>
							<DAI name="t" sAddr="1.3.159.0"/>
							<DAI name="dU" sAddr="I母电压2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="6" desc="开关遥信上送">
						<DOI name="Ind1" desc="I母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.160.0"/>
							<DAI name="q" sAddr="1.2.160.0"/>
							<DAI name="t" sAddr="1.3.160.0"/>
							<DAI name="dU" sAddr="I母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="I母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.161.0"/>
							<DAI name="q" sAddr="1.2.161.0"/>
							<DAI name="t" sAddr="1.3.161.0"/>
							<DAI name="dU" sAddr="I母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="I母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.162.0"/>
							<DAI name="q" sAddr="1.2.162.0"/>
							<DAI name="t" sAddr="1.3.162.0"/>
							<DAI name="dU" sAddr="I母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="I母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.163.0"/>
							<DAI name="q" sAddr="1.2.163.0"/>
							<DAI name="t" sAddr="1.3.163.0"/>
							<DAI name="dU" sAddr="I母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="I母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.164.0"/>
							<DAI name="q" sAddr="1.2.164.0"/>
							<DAI name="t" sAddr="1.3.164.0"/>
							<DAI name="dU" sAddr="I母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="I母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.165.0"/>
							<DAI name="q" sAddr="1.2.165.0"/>
							<DAI name="t" sAddr="1.3.165.0"/>
							<DAI name="dU" sAddr="I母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="I母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.166.0"/>
							<DAI name="q" sAddr="1.2.166.0"/>
							<DAI name="t" sAddr="1.3.166.0"/>
							<DAI name="dU" sAddr="I母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="I母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.167.0"/>
							<DAI name="q" sAddr="1.2.167.0"/>
							<DAI name="t" sAddr="1.3.167.0"/>
							<DAI name="dU" sAddr="I母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="I母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.168.0"/>
							<DAI name="q" sAddr="1.2.168.0"/>
							<DAI name="t" sAddr="1.3.168.0"/>
							<DAI name="dU" sAddr="I母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="I母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.169.0"/>
							<DAI name="q" sAddr="1.2.169.0"/>
							<DAI name="t" sAddr="1.3.169.0"/>
							<DAI name="dU" sAddr="I母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="I母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.170.0"/>
							<DAI name="q" sAddr="1.2.170.0"/>
							<DAI name="t" sAddr="1.3.170.0"/>
							<DAI name="dU" sAddr="I母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="I母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.171.0"/>
							<DAI name="q" sAddr="1.2.171.0"/>
							<DAI name="t" sAddr="1.3.171.0"/>
							<DAI name="dU" sAddr="I母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="II母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.172.0"/>
							<DAI name="q" sAddr="1.2.172.0"/>
							<DAI name="t" sAddr="1.3.172.0"/>
							<DAI name="dU" sAddr="II母电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="II母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.173.0"/>
							<DAI name="q" sAddr="1.2.173.0"/>
							<DAI name="t" sAddr="1.3.173.0"/>
							<DAI name="dU" sAddr="II母电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="II母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.174.0"/>
							<DAI name="q" sAddr="1.2.174.0"/>
							<DAI name="t" sAddr="1.3.174.0"/>
							<DAI name="dU" sAddr="II母电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="II母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.175.0"/>
							<DAI name="q" sAddr="1.2.175.0"/>
							<DAI name="t" sAddr="1.3.175.0"/>
							<DAI name="dU" sAddr="II母电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="II母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.176.0"/>
							<DAI name="q" sAddr="1.2.176.0"/>
							<DAI name="t" sAddr="1.3.176.0"/>
							<DAI name="dU" sAddr="II母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="II母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.177.0"/>
							<DAI name="q" sAddr="1.2.177.0"/>
							<DAI name="t" sAddr="1.3.177.0"/>
							<DAI name="dU" sAddr="II母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="II母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.178.0"/>
							<DAI name="q" sAddr="1.2.178.0"/>
							<DAI name="t" sAddr="1.3.178.0"/>
							<DAI name="dU" sAddr="II母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="II母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.179.0"/>
							<DAI name="q" sAddr="1.2.179.0"/>
							<DAI name="t" sAddr="1.3.179.0"/>
							<DAI name="dU" sAddr="II母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="II母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.180.0"/>
							<DAI name="q" sAddr="1.2.180.0"/>
							<DAI name="t" sAddr="1.3.180.0"/>
							<DAI name="dU" sAddr="II母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="II母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.181.0"/>
							<DAI name="q" sAddr="1.2.181.0"/>
							<DAI name="t" sAddr="1.3.181.0"/>
							<DAI name="dU" sAddr="II母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="II母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.182.0"/>
							<DAI name="q" sAddr="1.2.182.0"/>
							<DAI name="t" sAddr="1.3.182.0"/>
							<DAI name="dU" sAddr="II母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="II母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.183.0"/>
							<DAI name="q" sAddr="1.2.183.0"/>
							<DAI name="t" sAddr="1.3.183.0"/>
							<DAI name="dU" sAddr="II母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="II母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.184.0"/>
							<DAI name="q" sAddr="1.2.184.0"/>
							<DAI name="t" sAddr="1.3.184.0"/>
							<DAI name="dU" sAddr="II母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="II母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.185.0"/>
							<DAI name="q" sAddr="1.2.185.0"/>
							<DAI name="t" sAddr="1.3.185.0"/>
							<DAI name="dU" sAddr="II母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="II母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.186.0"/>
							<DAI name="q" sAddr="1.2.186.0"/>
							<DAI name="t" sAddr="1.3.186.0"/>
							<DAI name="dU" sAddr="II母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="II母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.187.0"/>
							<DAI name="q" sAddr="1.2.187.0"/>
							<DAI name="t" sAddr="1.3.187.0"/>
							<DAI name="dU" sAddr="II母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="遥信29">
							<DAI name="stVal" sAddr="1.1.188.0"/>
							<DAI name="q" sAddr="1.2.188.0"/>
							<DAI name="t" sAddr="1.3.188.0"/>
							<DAI name="dU" sAddr="遥信29"/>
						</DOI>
						<DOI name="Ind30" desc="遥信30">
							<DAI name="stVal" sAddr="1.1.189.0"/>
							<DAI name="q" sAddr="1.2.189.0"/>
							<DAI name="t" sAddr="1.3.189.0"/>
							<DAI name="dU" sAddr="遥信30"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.190.0"/>
							<DAI name="q" sAddr="1.2.190.0"/>
							<DAI name="t" sAddr="1.3.190.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.191.0"/>
							<DAI name="q" sAddr="1.2.191.0"/>
							<DAI name="t" sAddr="1.3.191.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="7" desc="开关遥信上送">
						<DOI name="Ind1" desc="第1个串口链路异常">
							<DAI name="stVal" sAddr="1.1.192.0"/>
							<DAI name="q" sAddr="1.2.192.0"/>
							<DAI name="t" sAddr="1.3.192.0"/>
							<DAI name="dU" sAddr="第1个串口链路异常"/>
						</DOI>
						<DOI name="Ind2" desc="第2个串口链路异常">
							<DAI name="stVal" sAddr="1.1.193.0"/>
							<DAI name="q" sAddr="1.2.193.0"/>
							<DAI name="t" sAddr="1.3.193.0"/>
							<DAI name="dU" sAddr="第2个串口链路异常"/>
						</DOI>
						<DOI name="Ind3" desc="第3个串口链路异常">
							<DAI name="stVal" sAddr="1.1.194.0"/>
							<DAI name="q" sAddr="1.2.194.0"/>
							<DAI name="t" sAddr="1.3.194.0"/>
							<DAI name="dU" sAddr="第3个串口链路异常"/>
						</DOI>
						<DOI name="Ind4" desc="第4个串口链路异常">
							<DAI name="stVal" sAddr="1.1.195.0"/>
							<DAI name="q" sAddr="1.2.195.0"/>
							<DAI name="t" sAddr="1.3.195.0"/>
							<DAI name="dU" sAddr="第4个串口链路异常"/>
						</DOI>
						<DOI name="Ind5" desc="第5个串口链路异常">
							<DAI name="stVal" sAddr="1.1.196.0"/>
							<DAI name="q" sAddr="1.2.196.0"/>
							<DAI name="t" sAddr="1.3.196.0"/>
							<DAI name="dU" sAddr="第5个串口链路异常"/>
						</DOI>
						<DOI name="Ind6" desc="第6个串口链路异常">
							<DAI name="stVal" sAddr="1.1.197.0"/>
							<DAI name="q" sAddr="1.2.197.0"/>
							<DAI name="t" sAddr="1.3.197.0"/>
							<DAI name="dU" sAddr="第6个串口链路异常"/>
						</DOI>
						<DOI name="Ind7" desc="第7个串口链路异常">
							<DAI name="stVal" sAddr="1.1.198.0"/>
							<DAI name="q" sAddr="1.2.198.0"/>
							<DAI name="t" sAddr="1.3.198.0"/>
							<DAI name="dU" sAddr="第7个串口链路异常"/>
						</DOI>
						<DOI name="Ind8" desc="第8个串口链路异常">
							<DAI name="stVal" sAddr="1.1.199.0"/>
							<DAI name="q" sAddr="1.2.199.0"/>
							<DAI name="t" sAddr="1.3.199.0"/>
							<DAI name="dU" sAddr="第8个串口链路异常"/>
						</DOI>
						<DOI name="Ind9" desc="第9个串口链路异常">
							<DAI name="stVal" sAddr="1.1.200.0"/>
							<DAI name="q" sAddr="1.2.200.0"/>
							<DAI name="t" sAddr="1.3.200.0"/>
							<DAI name="dU" sAddr="第9个串口链路异常"/>
						</DOI>
						<DOI name="Ind10" desc="第10个串口链路异常">
							<DAI name="stVal" sAddr="1.1.201.0"/>
							<DAI name="q" sAddr="1.2.201.0"/>
							<DAI name="t" sAddr="1.3.201.0"/>
							<DAI name="dU" sAddr="第10个串口链路异常"/>
						</DOI>
						<DOI name="Ind11" desc="第11个串口链路异常">
							<DAI name="stVal" sAddr="1.1.202.0"/>
							<DAI name="q" sAddr="1.2.202.0"/>
							<DAI name="t" sAddr="1.3.202.0"/>
							<DAI name="dU" sAddr="第11个串口链路异常"/>
						</DOI>
						<DOI name="Ind12" desc="第12个串口链路异常">
							<DAI name="stVal" sAddr="1.1.203.0"/>
							<DAI name="q" sAddr="1.2.203.0"/>
							<DAI name="t" sAddr="1.3.203.0"/>
							<DAI name="dU" sAddr="第12个串口链路异常"/>
						</DOI>
						<DOI name="Ind13" desc="第13个串口链路异常">
							<DAI name="stVal" sAddr="1.1.204.0"/>
							<DAI name="q" sAddr="1.2.204.0"/>
							<DAI name="t" sAddr="1.3.204.0"/>
							<DAI name="dU" sAddr="第13个串口链路异常"/>
						</DOI>
						<DOI name="Ind14" desc="第14个串口链路异常">
							<DAI name="stVal" sAddr="1.1.205.0"/>
							<DAI name="q" sAddr="1.2.205.0"/>
							<DAI name="t" sAddr="1.3.205.0"/>
							<DAI name="dU" sAddr="第14个串口链路异常"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.206.0"/>
							<DAI name="q" sAddr="1.2.206.0"/>
							<DAI name="t" sAddr="1.3.206.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.207.0"/>
							<DAI name="q" sAddr="1.2.207.0"/>
							<DAI name="t" sAddr="1.3.207.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="第1个串口数据无效">
							<DAI name="stVal" sAddr="1.1.208.0"/>
							<DAI name="q" sAddr="1.2.208.0"/>
							<DAI name="t" sAddr="1.3.208.0"/>
							<DAI name="dU" sAddr="第1个串口数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="第2个串口数据无效">
							<DAI name="stVal" sAddr="1.1.209.0"/>
							<DAI name="q" sAddr="1.2.209.0"/>
							<DAI name="t" sAddr="1.3.209.0"/>
							<DAI name="dU" sAddr="第2个串口数据无效"/>
						</DOI>
						<DOI name="Ind19" desc="第3个串口数据无效">
							<DAI name="stVal" sAddr="1.1.210.0"/>
							<DAI name="q" sAddr="1.2.210.0"/>
							<DAI name="t" sAddr="1.3.210.0"/>
							<DAI name="dU" sAddr="第3个串口数据无效"/>
						</DOI>
						<DOI name="Ind20" desc="第4个串口数据无效">
							<DAI name="stVal" sAddr="1.1.211.0"/>
							<DAI name="q" sAddr="1.2.211.0"/>
							<DAI name="t" sAddr="1.3.211.0"/>
							<DAI name="dU" sAddr="第4个串口数据无效"/>
						</DOI>
						<DOI name="Ind21" desc="第5个串口数据无效">
							<DAI name="stVal" sAddr="1.1.212.0"/>
							<DAI name="q" sAddr="1.2.212.0"/>
							<DAI name="t" sAddr="1.3.212.0"/>
							<DAI name="dU" sAddr="第5个串口数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="第6个串口数据无效">
							<DAI name="stVal" sAddr="1.1.213.0"/>
							<DAI name="q" sAddr="1.2.213.0"/>
							<DAI name="t" sAddr="1.3.213.0"/>
							<DAI name="dU" sAddr="第6个串口数据无效"/>
						</DOI>
						<DOI name="Ind23" desc="第7个串口数据无效">
							<DAI name="stVal" sAddr="1.1.214.0"/>
							<DAI name="q" sAddr="1.2.214.0"/>
							<DAI name="t" sAddr="1.3.214.0"/>
							<DAI name="dU" sAddr="第7个串口数据无效"/>
						</DOI>
						<DOI name="Ind24" desc="第8个串口数据无效">
							<DAI name="stVal" sAddr="1.1.215.0"/>
							<DAI name="q" sAddr="1.2.215.0"/>
							<DAI name="t" sAddr="1.3.215.0"/>
							<DAI name="dU" sAddr="第8个串口数据无效"/>
						</DOI>
						<DOI name="Ind25" desc="第9个串口数据无效">
							<DAI name="stVal" sAddr="1.1.216.0"/>
							<DAI name="q" sAddr="1.2.216.0"/>
							<DAI name="t" sAddr="1.3.216.0"/>
							<DAI name="dU" sAddr="第9个串口数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="第10个串口数据无效">
							<DAI name="stVal" sAddr="1.1.217.0"/>
							<DAI name="q" sAddr="1.2.217.0"/>
							<DAI name="t" sAddr="1.3.217.0"/>
							<DAI name="dU" sAddr="第10个串口数据无效"/>
						</DOI>
						<DOI name="Ind27" desc="第11个串口数据无效">
							<DAI name="stVal" sAddr="1.1.218.0"/>
							<DAI name="q" sAddr="1.2.218.0"/>
							<DAI name="t" sAddr="1.3.218.0"/>
							<DAI name="dU" sAddr="第11个串口数据无效"/>
						</DOI>
						<DOI name="Ind28" desc="第12个串口数据无效">
							<DAI name="stVal" sAddr="1.1.219.0"/>
							<DAI name="q" sAddr="1.2.219.0"/>
							<DAI name="t" sAddr="1.3.219.0"/>
							<DAI name="dU" sAddr="第12个串口数据无效"/>
						</DOI>
						<DOI name="Ind29" desc="第13个串口数据无效">
							<DAI name="stVal" sAddr="1.1.220.0"/>
							<DAI name="q" sAddr="1.2.220.0"/>
							<DAI name="t" sAddr="1.3.220.0"/>
							<DAI name="dU" sAddr="第13个串口数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="第14个串口数据无效">
							<DAI name="stVal" sAddr="1.1.221.0"/>
							<DAI name="q" sAddr="1.2.221.0"/>
							<DAI name="t" sAddr="1.3.221.0"/>
							<DAI name="dU" sAddr="第14个串口数据无效"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.222.0"/>
							<DAI name="q" sAddr="1.2.222.0"/>
							<DAI name="t" sAddr="1.3.222.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.223.0"/>
							<DAI name="q" sAddr="1.2.223.0"/>
							<DAI name="t" sAddr="1.3.223.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="MU3" type="MUDev" desc="线路全相PT" manufacturer="NARITECH" configVersion="V1.0">
		<Private type="IED virtual terminal conection CRC">C273D073</Private>
		<Services>
			<ConfDataSet max="16" maxAttributes="256"/>
		</Services>
		<AccessPoint name="M1">
			<Server>
				<Authentication/>
				<LDevice inst="MU">
					<Private type="ldNo" source="IEC60044-8_send_ds1">2</Private>
					<Private type="ldNo" source="IEC60044-8_recv_ds1">2</Private>
					<LN0 lnClass="LLN0" lnType="2_GNR_LLN0_Smart" inst="">
						<DataSet name="MSV9-2_send_ds1" desc="MSV9-2发送数据集1">
							<FCDA ldInst="MU" lnClass="LLN0" doName="DelayTRtg" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_send_ds1" desc="IEC60044-8发送数据集1">
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_recv_ds1" desc="IEC60044-8接收数据集1">
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
						</DataSet>
						<DOI name="DelayTRtg" desc="1500"/>
						<SampledValueControl name="MSVCB01" desc="" smvID="MU3MU/LLN0$SV$MSVCB01" datSet="MSV9-2_send_ds1" confRev="1" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataRef="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="0" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="0" desc="无效">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="1" desc="A相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="2" desc="B相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="3" desc="C相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="4" desc="中性点电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="5" desc="A相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="6" desc="B相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="7" desc="C相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="1" desc="A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="2" desc="B相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="3" desc="C相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="4" desc="零序电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="5" desc="母线电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="6" desc="母线A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="7" desc="母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="8" desc="母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="9" desc="I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="10" desc="I母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="11" desc="I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="12" desc="I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="13" desc="II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="14" desc="II母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="15" desc="II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="16" desc="II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="21" desc="反极性A相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="22" desc="反极性B相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="23" desc="反极性C相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="24" desc="反极性中性点电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="25" desc="反极性A相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="26" desc="反极性B相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="27" desc="反极性C相测量电流"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="21" desc="反极性A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="22" desc="反极性B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="23" desc="反极性C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="24" desc="反极性零序电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="25" desc="反极性母线电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="26" desc="反极性母线A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="27" desc="反极性母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="28" desc="反极性母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="29" desc="反极性I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="30" desc="反极性I母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="31" desc="反极性I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="32" desc="反极性I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="33" desc="反极性II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="34" desc="反极性II母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="35" desc="反极性II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="36" desc="反极性II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="49" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="49" desc="无效"/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="GO">
					<LN0 lnClass="LLN0" lnType="2_CN_LLN0" inst="">
						<DataSet name="dsGOOSE0" desc="母线切换信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE3" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE4" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE5" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE6" desc="ECVT采样信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<GSEControl name="GoCB0" datSet="dsGOOSE0" confRev="1" appID="MU3261GO/LLN0$GO$GoCB0">
							<Private type="NARITECH-IsDoubleNet">0</Private>
							<Private type="NARITECH-NetCardNoA">0</Private>
							<Private type="NARITECH-NetCardNoB">1</Private>
						</GSEControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN prefix="BinIn" lnClass="GGIO" lnType="2_GNR_GGIO_DPC8_Ind16" inst="0" desc="开关遥信接入">
						<DOI name="DPCSO1" desc="I母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.0.0"/>
							<DAI name="q" sAddr="130.2.0.0"/>
							<DAI name="t" sAddr="130.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO2" desc="II母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.1.0"/>
							<DAI name="q" sAddr="130.2.1.0"/>
							<DAI name="t" sAddr="130.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO3" desc="母联开关双遥信">
							<DAI name="stVal" sAddr="130.1.2.0"/>
							<DAI name="q" sAddr="130.2.2.0"/>
							<DAI name="t" sAddr="130.3.2.0"/>
							<DAI name="dU" sAddr="母联开关双遥信"/>
						</DOI>
						<DOI name="DPCSO4" desc="母联PT1刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.3.0"/>
							<DAI name="q" sAddr="130.2.3.0"/>
							<DAI name="t" sAddr="130.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO5" desc="母联PT2刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.4.0"/>
							<DAI name="q" sAddr="130.2.4.0"/>
							<DAI name="t" sAddr="130.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO6" desc="双遥信6">
							<DAI name="stVal" sAddr="130.1.5.0"/>
							<DAI name="q" sAddr="130.2.5.0"/>
							<DAI name="t" sAddr="130.3.5.0"/>
							<DAI name="dU" sAddr="双遥信6"/>
						</DOI>
						<DOI name="DPCSO7" desc="双遥信7">
							<DAI name="stVal" sAddr="130.1.6.0"/>
							<DAI name="q" sAddr="130.2.6.0"/>
							<DAI name="t" sAddr="130.3.6.0"/>
							<DAI name="dU" sAddr="双遥信7"/>
						</DOI>
						<DOI name="DPCSO8" desc="双遥信8">
							<DAI name="stVal" sAddr="130.1.7.0"/>
							<DAI name="q" sAddr="130.2.7.0"/>
							<DAI name="t" sAddr="130.3.7.0"/>
							<DAI name="dU" sAddr="双遥信8"/>
						</DOI>
						<DOI name="Ind1" desc="I母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.0.0"/>
							<DAI name="q" sAddr="129.2.0.0"/>
							<DAI name="t" sAddr="129.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind2" desc="II母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.1.0"/>
							<DAI name="q" sAddr="129.2.1.0"/>
							<DAI name="t" sAddr="129.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind3" desc="母联开关单遥信">
							<DAI name="stVal" sAddr="129.1.2.0"/>
							<DAI name="q" sAddr="129.2.2.0"/>
							<DAI name="t" sAddr="129.3.2.0"/>
							<DAI name="dU" sAddr="母联开关单遥信"/>
						</DOI>
						<DOI name="Ind4" desc="母联PT1刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.3.0"/>
							<DAI name="q" sAddr="129.2.3.0"/>
							<DAI name="t" sAddr="129.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸单遥信"/>
						</DOI>
						<DOI name="Ind5" desc="母联PT2刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.4.0"/>
							<DAI name="q" sAddr="129.2.4.0"/>
							<DAI name="t" sAddr="129.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸单遥信"/>
						</DOI>
						<DOI name="Ind6" desc="单遥信6">
							<DAI name="stVal" sAddr="129.1.5.0"/>
							<DAI name="q" sAddr="129.2.5.0"/>
							<DAI name="t" sAddr="129.3.5.0"/>
							<DAI name="dU" sAddr="单遥信6"/>
						</DOI>
						<DOI name="Ind7" desc="单遥信7">
							<DAI name="stVal" sAddr="129.1.6.0"/>
							<DAI name="q" sAddr="129.2.6.0"/>
							<DAI name="t" sAddr="129.3.6.0"/>
							<DAI name="dU" sAddr="单遥信7"/>
						</DOI>
						<DOI name="Ind8" desc="单遥信8">
							<DAI name="stVal" sAddr="129.1.7.0"/>
							<DAI name="q" sAddr="129.2.7.0"/>
							<DAI name="t" sAddr="129.3.7.0"/>
							<DAI name="dU" sAddr="单遥信8"/>
						</DOI>
						<DOI name="Ind9" desc="并I母电压命令">
							<DAI name="stVal" sAddr="129.1.8.0"/>
							<DAI name="q" sAddr="129.2.8.0"/>
							<DAI name="t" sAddr="129.3.8.0"/>
							<DAI name="dU" sAddr="并I母电压命令"/>
						</DOI>
						<DOI name="Ind10" desc="并II母电压命令">
							<DAI name="stVal" sAddr="129.1.9.0"/>
							<DAI name="q" sAddr="129.2.9.0"/>
							<DAI name="t" sAddr="129.3.9.0"/>
							<DAI name="dU" sAddr="并II母电压命令"/>
						</DOI>
						<DOI name="Ind11" desc="解列命令">
							<DAI name="stVal" sAddr="129.1.10.0"/>
							<DAI name="q" sAddr="129.2.10.0"/>
							<DAI name="t" sAddr="129.3.10.0"/>
							<DAI name="dU" sAddr="解列命令"/>
						</DOI>
						<DOI name="Ind12" desc="单遥信12">
							<DAI name="stVal" sAddr="129.1.11.0"/>
							<DAI name="q" sAddr="129.2.11.0"/>
							<DAI name="t" sAddr="129.3.11.0"/>
							<DAI name="dU" sAddr="单遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="单遥信13">
							<DAI name="stVal" sAddr="129.1.12.0"/>
							<DAI name="q" sAddr="129.2.12.0"/>
							<DAI name="t" sAddr="129.3.12.0"/>
							<DAI name="dU" sAddr="单遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="单遥信14">
							<DAI name="stVal" sAddr="129.1.13.0"/>
							<DAI name="q" sAddr="129.2.13.0"/>
							<DAI name="t" sAddr="129.3.13.0"/>
							<DAI name="dU" sAddr="单遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="单遥信15">
							<DAI name="stVal" sAddr="129.1.14.0"/>
							<DAI name="q" sAddr="129.2.14.0"/>
							<DAI name="t" sAddr="129.3.14.0"/>
							<DAI name="dU" sAddr="单遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="单遥信16">
							<DAI name="stVal" sAddr="129.1.15.0"/>
							<DAI name="q" sAddr="129.2.15.0"/>
							<DAI name="t" sAddr="129.3.15.0"/>
							<DAI name="dU" sAddr="单遥信16"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="1" desc="开关遥信上送">
						<DOI name="Ind1" desc="取I母电压成功">
							<DAI name="stVal" sAddr="1.1.0.0"/>
							<DAI name="q" sAddr="1.2.0.0"/>
							<DAI name="t" sAddr="1.3.0.0"/>
							<DAI name="dU" sAddr="取I母电压成功"/>
						</DOI>
						<DOI name="Ind2" desc="取II母电压成功">
							<DAI name="stVal" sAddr="1.1.1.0"/>
							<DAI name="q" sAddr="1.2.1.0"/>
							<DAI name="t" sAddr="1.3.1.0"/>
							<DAI name="dU" sAddr="取II母电压成功"/>
						</DOI>
						<DOI name="Ind3" desc="解列成功">
							<DAI name="stVal" sAddr="1.1.2.0"/>
							<DAI name="q" sAddr="1.2.2.0"/>
							<DAI name="t" sAddr="1.3.2.0"/>
							<DAI name="dU" sAddr="解列成功"/>
						</DOI>
						<DOI name="Ind4" desc="并列/解列命令错误">
							<DAI name="stVal" sAddr="1.1.3.0"/>
							<DAI name="q" sAddr="1.2.3.0"/>
							<DAI name="t" sAddr="1.3.3.0"/>
							<DAI name="dU" sAddr="并列/解列命令错误"/>
						</DOI>
						<DOI name="Ind5" desc="装置检修">
							<DAI name="stVal" sAddr="1.1.4.0"/>
							<DAI name="q" sAddr="1.2.4.0"/>
							<DAI name="t" sAddr="1.3.4.0"/>
							<DAI name="dU" sAddr="装置检修"/>
						</DOI>
						<DOI name="Ind6" desc="I母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.5.0"/>
							<DAI name="q" sAddr="1.2.5.0"/>
							<DAI name="t" sAddr="1.3.5.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind7" desc="II母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.6.0"/>
							<DAI name="q" sAddr="1.2.6.0"/>
							<DAI name="t" sAddr="1.3.6.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind8" desc="母联开关位置异常">
							<DAI name="stVal" sAddr="1.1.7.0"/>
							<DAI name="q" sAddr="1.2.7.0"/>
							<DAI name="t" sAddr="1.3.7.0"/>
							<DAI name="dU" sAddr="母联开关位置异常"/>
						</DOI>
						<DOI name="Ind9" desc="遥信9">
							<DAI name="stVal" sAddr="1.1.8.0"/>
							<DAI name="q" sAddr="1.2.8.0"/>
							<DAI name="t" sAddr="1.3.8.0"/>
							<DAI name="dU" sAddr="遥信9"/>
						</DOI>
						<DOI name="Ind10" desc="GOOSE网1中断">
							<DAI name="stVal" sAddr="1.1.9.0"/>
							<DAI name="q" sAddr="1.2.9.0"/>
							<DAI name="t" sAddr="1.3.9.0"/>
							<DAI name="dU" sAddr="GOOSE网1中断"/>
						</DOI>
						<DOI name="Ind11" desc="GOOSE网2中断">
							<DAI name="stVal" sAddr="1.1.10.0"/>
							<DAI name="q" sAddr="1.2.10.0"/>
							<DAI name="t" sAddr="1.3.10.0"/>
							<DAI name="dU" sAddr="GOOSE网2中断"/>
						</DOI>
						<DOI name="Ind12" desc="遥信12">
							<DAI name="stVal" sAddr="1.1.11.0"/>
							<DAI name="q" sAddr="1.2.11.0"/>
							<DAI name="t" sAddr="1.3.11.0"/>
							<DAI name="dU" sAddr="遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.12.0"/>
							<DAI name="q" sAddr="1.2.12.0"/>
							<DAI name="t" sAddr="1.3.12.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="装置告警">
							<DAI name="stVal" sAddr="1.1.13.0"/>
							<DAI name="q" sAddr="1.2.13.0"/>
							<DAI name="t" sAddr="1.3.13.0"/>
							<DAI name="dU" sAddr="装置告警"/>
						</DOI>
						<DOI name="Ind15" desc="装置远方">
							<DAI name="stVal" sAddr="1.1.14.0"/>
							<DAI name="q" sAddr="1.2.14.0"/>
							<DAI name="t" sAddr="1.3.14.0"/>
							<DAI name="dU" sAddr="装置远方"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.15.0"/>
							<DAI name="q" sAddr="1.2.15.0"/>
							<DAI name="t" sAddr="1.3.15.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="母联PT1刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.16.0"/>
							<DAI name="q" sAddr="1.2.16.0"/>
							<DAI name="t" sAddr="1.3.16.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸位置异常"/>
						</DOI>
						<DOI name="Ind18" desc="母联PT2刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.17.0"/>
							<DAI name="q" sAddr="1.2.17.0"/>
							<DAI name="t" sAddr="1.3.17.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸位置异常"/>
						</DOI>
						<DOI name="Ind19" desc="遥信19">
							<DAI name="stVal" sAddr="1.1.18.0"/>
							<DAI name="q" sAddr="1.2.18.0"/>
							<DAI name="t" sAddr="1.3.18.0"/>
							<DAI name="dU" sAddr="遥信19"/>
						</DOI>
						<DOI name="Ind20" desc="遥信20">
							<DAI name="stVal" sAddr="1.1.19.0"/>
							<DAI name="q" sAddr="1.2.19.0"/>
							<DAI name="t" sAddr="1.3.19.0"/>
							<DAI name="dU" sAddr="遥信20"/>
						</DOI>
						<DOI name="Ind21" desc="遥信21">
							<DAI name="stVal" sAddr="1.1.20.0"/>
							<DAI name="q" sAddr="1.2.20.0"/>
							<DAI name="t" sAddr="1.3.20.0"/>
							<DAI name="dU" sAddr="遥信21"/>
						</DOI>
						<DOI name="Ind22" desc="遥信22">
							<DAI name="stVal" sAddr="1.1.21.0"/>
							<DAI name="q" sAddr="1.2.21.0"/>
							<DAI name="t" sAddr="1.3.21.0"/>
							<DAI name="dU" sAddr="遥信22"/>
						</DOI>
						<DOI name="Ind23" desc="采样异常">
							<DAI name="stVal" sAddr="1.1.22.0"/>
							<DAI name="q" sAddr="1.2.22.0"/>
							<DAI name="t" sAddr="1.3.22.0"/>
							<DAI name="dU" sAddr="采样异常"/>
						</DOI>
						<DOI name="Ind24" desc="采样失步">
							<DAI name="stVal" sAddr="1.1.23.0"/>
							<DAI name="q" sAddr="1.2.23.0"/>
							<DAI name="t" sAddr="1.3.23.0"/>
							<DAI name="dU" sAddr="采样失步"/>
						</DOI>
						<DOI name="Ind25" desc="GOOSE I母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.24.0"/>
							<DAI name="q" sAddr="1.2.24.0"/>
							<DAI name="t" sAddr="1.3.24.0"/>
							<DAI name="dU" sAddr="GOOSE I母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind26" desc="GOOSE II母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.25.0"/>
							<DAI name="q" sAddr="1.2.25.0"/>
							<DAI name="t" sAddr="1.3.25.0"/>
							<DAI name="dU" sAddr="GOOSE II母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind27" desc="GOOSE 母联开关遥信检修">
							<DAI name="stVal" sAddr="1.1.26.0"/>
							<DAI name="q" sAddr="1.2.26.0"/>
							<DAI name="t" sAddr="1.3.26.0"/>
							<DAI name="dU" sAddr="GOOSE 母联开关遥信检修"/>
						</DOI>
						<DOI name="Ind28" desc="GOOSE 母联PT1刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.27.0"/>
							<DAI name="q" sAddr="1.2.27.0"/>
							<DAI name="t" sAddr="1.3.27.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT1刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind29" desc="GOOSE 母联PT2刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.28.0"/>
							<DAI name="q" sAddr="1.2.28.0"/>
							<DAI name="t" sAddr="1.3.28.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT2刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind30" desc="GOOSE 取I母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.29.0"/>
							<DAI name="q" sAddr="1.2.29.0"/>
							<DAI name="t" sAddr="1.3.29.0"/>
							<DAI name="dU" sAddr="GOOSE 取I母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind31" desc="GOOSE 取II母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.30.0"/>
							<DAI name="q" sAddr="1.2.30.0"/>
							<DAI name="t" sAddr="1.3.30.0"/>
							<DAI name="dU" sAddr="GOOSE 取II母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind32" desc="GOOSE 解列命令遥信检修">
							<DAI name="stVal" sAddr="1.1.31.0"/>
							<DAI name="q" sAddr="1.2.31.0"/>
							<DAI name="t" sAddr="1.3.31.0"/>
							<DAI name="dU" sAddr="GOOSE 解列命令遥信检修"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="2" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.32.0"/>
							<DAI name="q" sAddr="1.2.32.0"/>
							<DAI name="t" sAddr="1.3.32.0"/>
							<DAI name="dU" sAddr="A相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.33.0"/>
							<DAI name="q" sAddr="1.2.33.0"/>
							<DAI name="t" sAddr="1.3.33.0"/>
							<DAI name="dU" sAddr="A相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.34.0"/>
							<DAI name="q" sAddr="1.2.34.0"/>
							<DAI name="t" sAddr="1.3.34.0"/>
							<DAI name="dU" sAddr="A相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.35.0"/>
							<DAI name="q" sAddr="1.2.35.0"/>
							<DAI name="t" sAddr="1.3.35.0"/>
							<DAI name="dU" sAddr="A相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.36.0"/>
							<DAI name="q" sAddr="1.2.36.0"/>
							<DAI name="t" sAddr="1.3.36.0"/>
							<DAI name="dU" sAddr="B相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.37.0"/>
							<DAI name="q" sAddr="1.2.37.0"/>
							<DAI name="t" sAddr="1.3.37.0"/>
							<DAI name="dU" sAddr="B相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.38.0"/>
							<DAI name="q" sAddr="1.2.38.0"/>
							<DAI name="t" sAddr="1.3.38.0"/>
							<DAI name="dU" sAddr="B相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.39.0"/>
							<DAI name="q" sAddr="1.2.39.0"/>
							<DAI name="t" sAddr="1.3.39.0"/>
							<DAI name="dU" sAddr="B相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.40.0"/>
							<DAI name="q" sAddr="1.2.40.0"/>
							<DAI name="t" sAddr="1.3.40.0"/>
							<DAI name="dU" sAddr="C相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.41.0"/>
							<DAI name="q" sAddr="1.2.41.0"/>
							<DAI name="t" sAddr="1.3.41.0"/>
							<DAI name="dU" sAddr="C相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.42.0"/>
							<DAI name="q" sAddr="1.2.42.0"/>
							<DAI name="t" sAddr="1.3.42.0"/>
							<DAI name="dU" sAddr="C相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.43.0"/>
							<DAI name="q" sAddr="1.2.43.0"/>
							<DAI name="t" sAddr="1.3.43.0"/>
							<DAI name="dU" sAddr="C相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="中性点电流1数据无效">
							<DAI name="stVal" sAddr="1.1.44.0"/>
							<DAI name="q" sAddr="1.2.44.0"/>
							<DAI name="t" sAddr="1.3.44.0"/>
							<DAI name="dU" sAddr="中性点电流1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="中性点电流1光路故障">
							<DAI name="stVal" sAddr="1.1.45.0"/>
							<DAI name="q" sAddr="1.2.45.0"/>
							<DAI name="t" sAddr="1.3.45.0"/>
							<DAI name="dU" sAddr="中性点电流1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="中性点电流1电路故障">
							<DAI name="stVal" sAddr="1.1.46.0"/>
							<DAI name="q" sAddr="1.2.46.0"/>
							<DAI name="t" sAddr="1.3.46.0"/>
							<DAI name="dU" sAddr="中性点电流1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="中性点电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.47.0"/>
							<DAI name="q" sAddr="1.2.47.0"/>
							<DAI name="t" sAddr="1.3.47.0"/>
							<DAI name="dU" sAddr="中性点电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="A相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.48.0"/>
							<DAI name="q" sAddr="1.2.48.0"/>
							<DAI name="t" sAddr="1.3.48.0"/>
							<DAI name="dU" sAddr="A相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.49.0"/>
							<DAI name="q" sAddr="1.2.49.0"/>
							<DAI name="t" sAddr="1.3.49.0"/>
							<DAI name="dU" sAddr="A相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.50.0"/>
							<DAI name="q" sAddr="1.2.50.0"/>
							<DAI name="t" sAddr="1.3.50.0"/>
							<DAI name="dU" sAddr="A相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.51.0"/>
							<DAI name="q" sAddr="1.2.51.0"/>
							<DAI name="t" sAddr="1.3.51.0"/>
							<DAI name="dU" sAddr="A相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.52.0"/>
							<DAI name="q" sAddr="1.2.52.0"/>
							<DAI name="t" sAddr="1.3.52.0"/>
							<DAI name="dU" sAddr="B相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.53.0"/>
							<DAI name="q" sAddr="1.2.53.0"/>
							<DAI name="t" sAddr="1.3.53.0"/>
							<DAI name="dU" sAddr="B相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.54.0"/>
							<DAI name="q" sAddr="1.2.54.0"/>
							<DAI name="t" sAddr="1.3.54.0"/>
							<DAI name="dU" sAddr="B相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.55.0"/>
							<DAI name="q" sAddr="1.2.55.0"/>
							<DAI name="t" sAddr="1.3.55.0"/>
							<DAI name="dU" sAddr="B相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.56.0"/>
							<DAI name="q" sAddr="1.2.56.0"/>
							<DAI name="t" sAddr="1.3.56.0"/>
							<DAI name="dU" sAddr="C相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.57.0"/>
							<DAI name="q" sAddr="1.2.57.0"/>
							<DAI name="t" sAddr="1.3.57.0"/>
							<DAI name="dU" sAddr="C相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.58.0"/>
							<DAI name="q" sAddr="1.2.58.0"/>
							<DAI name="t" sAddr="1.3.58.0"/>
							<DAI name="dU" sAddr="C相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.59.0"/>
							<DAI name="q" sAddr="1.2.59.0"/>
							<DAI name="t" sAddr="1.3.59.0"/>
							<DAI name="dU" sAddr="C相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.60.0"/>
							<DAI name="q" sAddr="1.2.60.0"/>
							<DAI name="t" sAddr="1.3.60.0"/>
							<DAI name="dU" sAddr="A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.61.0"/>
							<DAI name="q" sAddr="1.2.61.0"/>
							<DAI name="t" sAddr="1.3.61.0"/>
							<DAI name="dU" sAddr="A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.62.0"/>
							<DAI name="q" sAddr="1.2.62.0"/>
							<DAI name="t" sAddr="1.3.62.0"/>
							<DAI name="dU" sAddr="A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.63.0"/>
							<DAI name="q" sAddr="1.2.63.0"/>
							<DAI name="t" sAddr="1.3.63.0"/>
							<DAI name="dU" sAddr="A相电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="3" desc="开关遥信上送">
						<DOI name="Ind1" desc="B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.64.0"/>
							<DAI name="q" sAddr="1.2.64.0"/>
							<DAI name="t" sAddr="1.3.64.0"/>
							<DAI name="dU" sAddr="B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.65.0"/>
							<DAI name="q" sAddr="1.2.65.0"/>
							<DAI name="t" sAddr="1.3.65.0"/>
							<DAI name="dU" sAddr="B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.66.0"/>
							<DAI name="q" sAddr="1.2.66.0"/>
							<DAI name="t" sAddr="1.3.66.0"/>
							<DAI name="dU" sAddr="B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.67.0"/>
							<DAI name="q" sAddr="1.2.67.0"/>
							<DAI name="t" sAddr="1.3.67.0"/>
							<DAI name="dU" sAddr="B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.68.0"/>
							<DAI name="q" sAddr="1.2.68.0"/>
							<DAI name="t" sAddr="1.3.68.0"/>
							<DAI name="dU" sAddr="C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.69.0"/>
							<DAI name="q" sAddr="1.2.69.0"/>
							<DAI name="t" sAddr="1.3.69.0"/>
							<DAI name="dU" sAddr="C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.70.0"/>
							<DAI name="q" sAddr="1.2.70.0"/>
							<DAI name="t" sAddr="1.3.70.0"/>
							<DAI name="dU" sAddr="C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.71.0"/>
							<DAI name="q" sAddr="1.2.71.0"/>
							<DAI name="t" sAddr="1.3.71.0"/>
							<DAI name="dU" sAddr="C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="零序电压1数据无效">
							<DAI name="stVal" sAddr="1.1.72.0"/>
							<DAI name="q" sAddr="1.2.72.0"/>
							<DAI name="t" sAddr="1.3.72.0"/>
							<DAI name="dU" sAddr="零序电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="零序电压1光路故障">
							<DAI name="stVal" sAddr="1.1.73.0"/>
							<DAI name="q" sAddr="1.2.73.0"/>
							<DAI name="t" sAddr="1.3.73.0"/>
							<DAI name="dU" sAddr="零序电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="零序电压1电路故障">
							<DAI name="stVal" sAddr="1.1.74.0"/>
							<DAI name="q" sAddr="1.2.74.0"/>
							<DAI name="t" sAddr="1.3.74.0"/>
							<DAI name="dU" sAddr="零序电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="零序电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.75.0"/>
							<DAI name="q" sAddr="1.2.75.0"/>
							<DAI name="t" sAddr="1.3.75.0"/>
							<DAI name="dU" sAddr="零序电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="I母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.76.0"/>
							<DAI name="q" sAddr="1.2.76.0"/>
							<DAI name="t" sAddr="1.3.76.0"/>
							<DAI name="dU" sAddr="I母电压1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="I母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.77.0"/>
							<DAI name="q" sAddr="1.2.77.0"/>
							<DAI name="t" sAddr="1.3.77.0"/>
							<DAI name="dU" sAddr="I母电压1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="I母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.78.0"/>
							<DAI name="q" sAddr="1.2.78.0"/>
							<DAI name="t" sAddr="1.3.78.0"/>
							<DAI name="dU" sAddr="I母电压1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="I母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.79.0"/>
							<DAI name="q" sAddr="1.2.79.0"/>
							<DAI name="t" sAddr="1.3.79.0"/>
							<DAI name="dU" sAddr="I母电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="I母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.80.0"/>
							<DAI name="q" sAddr="1.2.80.0"/>
							<DAI name="t" sAddr="1.3.80.0"/>
							<DAI name="dU" sAddr="I母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="I母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.81.0"/>
							<DAI name="q" sAddr="1.2.81.0"/>
							<DAI name="t" sAddr="1.3.81.0"/>
							<DAI name="dU" sAddr="I母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="I母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.82.0"/>
							<DAI name="q" sAddr="1.2.82.0"/>
							<DAI name="t" sAddr="1.3.82.0"/>
							<DAI name="dU" sAddr="I母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="I母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.83.0"/>
							<DAI name="q" sAddr="1.2.83.0"/>
							<DAI name="t" sAddr="1.3.83.0"/>
							<DAI name="dU" sAddr="I母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="I母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.84.0"/>
							<DAI name="q" sAddr="1.2.84.0"/>
							<DAI name="t" sAddr="1.3.84.0"/>
							<DAI name="dU" sAddr="I母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="I母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.85.0"/>
							<DAI name="q" sAddr="1.2.85.0"/>
							<DAI name="t" sAddr="1.3.85.0"/>
							<DAI name="dU" sAddr="I母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="I母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.86.0"/>
							<DAI name="q" sAddr="1.2.86.0"/>
							<DAI name="t" sAddr="1.3.86.0"/>
							<DAI name="dU" sAddr="I母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="I母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.87.0"/>
							<DAI name="q" sAddr="1.2.87.0"/>
							<DAI name="t" sAddr="1.3.87.0"/>
							<DAI name="dU" sAddr="I母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="I母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.88.0"/>
							<DAI name="q" sAddr="1.2.88.0"/>
							<DAI name="t" sAddr="1.3.88.0"/>
							<DAI name="dU" sAddr="I母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="I母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.89.0"/>
							<DAI name="q" sAddr="1.2.89.0"/>
							<DAI name="t" sAddr="1.3.89.0"/>
							<DAI name="dU" sAddr="I母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="I母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.90.0"/>
							<DAI name="q" sAddr="1.2.90.0"/>
							<DAI name="t" sAddr="1.3.90.0"/>
							<DAI name="dU" sAddr="I母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="I母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.91.0"/>
							<DAI name="q" sAddr="1.2.91.0"/>
							<DAI name="t" sAddr="1.3.91.0"/>
							<DAI name="dU" sAddr="I母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="II母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.92.0"/>
							<DAI name="q" sAddr="1.2.92.0"/>
							<DAI name="t" sAddr="1.3.92.0"/>
							<DAI name="dU" sAddr="II母电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="II母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.93.0"/>
							<DAI name="q" sAddr="1.2.93.0"/>
							<DAI name="t" sAddr="1.3.93.0"/>
							<DAI name="dU" sAddr="II母电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="II母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.94.0"/>
							<DAI name="q" sAddr="1.2.94.0"/>
							<DAI name="t" sAddr="1.3.94.0"/>
							<DAI name="dU" sAddr="II母电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="II母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.95.0"/>
							<DAI name="q" sAddr="1.2.95.0"/>
							<DAI name="t" sAddr="1.3.95.0"/>
							<DAI name="dU" sAddr="II母电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="4" desc="开关遥信上送">
						<DOI name="Ind1" desc="II母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.96.0"/>
							<DAI name="q" sAddr="1.2.96.0"/>
							<DAI name="t" sAddr="1.3.96.0"/>
							<DAI name="dU" sAddr="II母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="II母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.97.0"/>
							<DAI name="q" sAddr="1.2.97.0"/>
							<DAI name="t" sAddr="1.3.97.0"/>
							<DAI name="dU" sAddr="II母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="II母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.98.0"/>
							<DAI name="q" sAddr="1.2.98.0"/>
							<DAI name="t" sAddr="1.3.98.0"/>
							<DAI name="dU" sAddr="II母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="II母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.99.0"/>
							<DAI name="q" sAddr="1.2.99.0"/>
							<DAI name="t" sAddr="1.3.99.0"/>
							<DAI name="dU" sAddr="II母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="II母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.100.0"/>
							<DAI name="q" sAddr="1.2.100.0"/>
							<DAI name="t" sAddr="1.3.100.0"/>
							<DAI name="dU" sAddr="II母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="II母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.101.0"/>
							<DAI name="q" sAddr="1.2.101.0"/>
							<DAI name="t" sAddr="1.3.101.0"/>
							<DAI name="dU" sAddr="II母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="II母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.102.0"/>
							<DAI name="q" sAddr="1.2.102.0"/>
							<DAI name="t" sAddr="1.3.102.0"/>
							<DAI name="dU" sAddr="II母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="II母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.103.0"/>
							<DAI name="q" sAddr="1.2.103.0"/>
							<DAI name="t" sAddr="1.3.103.0"/>
							<DAI name="dU" sAddr="II母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="II母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.104.0"/>
							<DAI name="q" sAddr="1.2.104.0"/>
							<DAI name="t" sAddr="1.3.104.0"/>
							<DAI name="dU" sAddr="II母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="II母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.105.0"/>
							<DAI name="q" sAddr="1.2.105.0"/>
							<DAI name="t" sAddr="1.3.105.0"/>
							<DAI name="dU" sAddr="II母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="II母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.106.0"/>
							<DAI name="q" sAddr="1.2.106.0"/>
							<DAI name="t" sAddr="1.3.106.0"/>
							<DAI name="dU" sAddr="II母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="II母C相电压1AD采样故障">
