							<DAI name="stVal" sAddr="1.1.107.0"/>
							<DAI name="q" sAddr="1.2.107.0"/>
							<DAI name="t" sAddr="1.3.107.0"/>
							<DAI name="dU" sAddr="II母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.108.0"/>
							<DAI name="q" sAddr="1.2.108.0"/>
							<DAI name="t" sAddr="1.3.108.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="遥信14">
							<DAI name="stVal" sAddr="1.1.109.0"/>
							<DAI name="q" sAddr="1.2.109.0"/>
							<DAI name="t" sAddr="1.3.109.0"/>
							<DAI name="dU" sAddr="遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.110.0"/>
							<DAI name="q" sAddr="1.2.110.0"/>
							<DAI name="t" sAddr="1.3.110.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.111.0"/>
							<DAI name="q" sAddr="1.2.111.0"/>
							<DAI name="t" sAddr="1.3.111.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="A相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.112.0"/>
							<DAI name="q" sAddr="1.2.112.0"/>
							<DAI name="t" sAddr="1.3.112.0"/>
							<DAI name="dU" sAddr="A相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.113.0"/>
							<DAI name="q" sAddr="1.2.113.0"/>
							<DAI name="t" sAddr="1.3.113.0"/>
							<DAI name="dU" sAddr="A相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.114.0"/>
							<DAI name="q" sAddr="1.2.114.0"/>
							<DAI name="t" sAddr="1.3.114.0"/>
							<DAI name="dU" sAddr="A相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.115.0"/>
							<DAI name="q" sAddr="1.2.115.0"/>
							<DAI name="t" sAddr="1.3.115.0"/>
							<DAI name="dU" sAddr="A相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.116.0"/>
							<DAI name="q" sAddr="1.2.116.0"/>
							<DAI name="t" sAddr="1.3.116.0"/>
							<DAI name="dU" sAddr="B相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.117.0"/>
							<DAI name="q" sAddr="1.2.117.0"/>
							<DAI name="t" sAddr="1.3.117.0"/>
							<DAI name="dU" sAddr="B相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.118.0"/>
							<DAI name="q" sAddr="1.2.118.0"/>
							<DAI name="t" sAddr="1.3.118.0"/>
							<DAI name="dU" sAddr="B相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.119.0"/>
							<DAI name="q" sAddr="1.2.119.0"/>
							<DAI name="t" sAddr="1.3.119.0"/>
							<DAI name="dU" sAddr="B相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.120.0"/>
							<DAI name="q" sAddr="1.2.120.0"/>
							<DAI name="t" sAddr="1.3.120.0"/>
							<DAI name="dU" sAddr="C相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.121.0"/>
							<DAI name="q" sAddr="1.2.121.0"/>
							<DAI name="t" sAddr="1.3.121.0"/>
							<DAI name="dU" sAddr="C相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.122.0"/>
							<DAI name="q" sAddr="1.2.122.0"/>
							<DAI name="t" sAddr="1.3.122.0"/>
							<DAI name="dU" sAddr="C相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.123.0"/>
							<DAI name="q" sAddr="1.2.123.0"/>
							<DAI name="t" sAddr="1.3.123.0"/>
							<DAI name="dU" sAddr="C相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="中性点电流2数据无效">
							<DAI name="stVal" sAddr="1.1.124.0"/>
							<DAI name="q" sAddr="1.2.124.0"/>
							<DAI name="t" sAddr="1.3.124.0"/>
							<DAI name="dU" sAddr="中性点电流2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="中性点电流2光路故障">
							<DAI name="stVal" sAddr="1.1.125.0"/>
							<DAI name="q" sAddr="1.2.125.0"/>
							<DAI name="t" sAddr="1.3.125.0"/>
							<DAI name="dU" sAddr="中性点电流2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="中性点电流2电路故障">
							<DAI name="stVal" sAddr="1.1.126.0"/>
							<DAI name="q" sAddr="1.2.126.0"/>
							<DAI name="t" sAddr="1.3.126.0"/>
							<DAI name="dU" sAddr="中性点电流2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="中性点电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.127.0"/>
							<DAI name="q" sAddr="1.2.127.0"/>
							<DAI name="t" sAddr="1.3.127.0"/>
							<DAI name="dU" sAddr="中性点电流2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="5" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.128.0"/>
							<DAI name="q" sAddr="1.2.128.0"/>
							<DAI name="t" sAddr="1.3.128.0"/>
							<DAI name="dU" sAddr="A相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.129.0"/>
							<DAI name="q" sAddr="1.2.129.0"/>
							<DAI name="t" sAddr="1.3.129.0"/>
							<DAI name="dU" sAddr="A相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.130.0"/>
							<DAI name="q" sAddr="1.2.130.0"/>
							<DAI name="t" sAddr="1.3.130.0"/>
							<DAI name="dU" sAddr="A相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.131.0"/>
							<DAI name="q" sAddr="1.2.131.0"/>
							<DAI name="t" sAddr="1.3.131.0"/>
							<DAI name="dU" sAddr="A相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.132.0"/>
							<DAI name="q" sAddr="1.2.132.0"/>
							<DAI name="t" sAddr="1.3.132.0"/>
							<DAI name="dU" sAddr="B相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.133.0"/>
							<DAI name="q" sAddr="1.2.133.0"/>
							<DAI name="t" sAddr="1.3.133.0"/>
							<DAI name="dU" sAddr="B相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.134.0"/>
							<DAI name="q" sAddr="1.2.134.0"/>
							<DAI name="t" sAddr="1.3.134.0"/>
							<DAI name="dU" sAddr="B相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.135.0"/>
							<DAI name="q" sAddr="1.2.135.0"/>
							<DAI name="t" sAddr="1.3.135.0"/>
							<DAI name="dU" sAddr="B相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.136.0"/>
							<DAI name="q" sAddr="1.2.136.0"/>
							<DAI name="t" sAddr="1.3.136.0"/>
							<DAI name="dU" sAddr="C相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.137.0"/>
							<DAI name="q" sAddr="1.2.137.0"/>
							<DAI name="t" sAddr="1.3.137.0"/>
							<DAI name="dU" sAddr="C相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.138.0"/>
							<DAI name="q" sAddr="1.2.138.0"/>
							<DAI name="t" sAddr="1.3.138.0"/>
							<DAI name="dU" sAddr="C相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.139.0"/>
							<DAI name="q" sAddr="1.2.139.0"/>
							<DAI name="t" sAddr="1.3.139.0"/>
							<DAI name="dU" sAddr="C相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.140.0"/>
							<DAI name="q" sAddr="1.2.140.0"/>
							<DAI name="t" sAddr="1.3.140.0"/>
							<DAI name="dU" sAddr="A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.141.0"/>
							<DAI name="q" sAddr="1.2.141.0"/>
							<DAI name="t" sAddr="1.3.141.0"/>
							<DAI name="dU" sAddr="A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.142.0"/>
							<DAI name="q" sAddr="1.2.142.0"/>
							<DAI name="t" sAddr="1.3.142.0"/>
							<DAI name="dU" sAddr="A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.143.0"/>
							<DAI name="q" sAddr="1.2.143.0"/>
							<DAI name="t" sAddr="1.3.143.0"/>
							<DAI name="dU" sAddr="A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.144.0"/>
							<DAI name="q" sAddr="1.2.144.0"/>
							<DAI name="t" sAddr="1.3.144.0"/>
							<DAI name="dU" sAddr="B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.145.0"/>
							<DAI name="q" sAddr="1.2.145.0"/>
							<DAI name="t" sAddr="1.3.145.0"/>
							<DAI name="dU" sAddr="B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.146.0"/>
							<DAI name="q" sAddr="1.2.146.0"/>
							<DAI name="t" sAddr="1.3.146.0"/>
							<DAI name="dU" sAddr="B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.147.0"/>
							<DAI name="q" sAddr="1.2.147.0"/>
							<DAI name="t" sAddr="1.3.147.0"/>
							<DAI name="dU" sAddr="B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.148.0"/>
							<DAI name="q" sAddr="1.2.148.0"/>
							<DAI name="t" sAddr="1.3.148.0"/>
							<DAI name="dU" sAddr="C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.149.0"/>
							<DAI name="q" sAddr="1.2.149.0"/>
							<DAI name="t" sAddr="1.3.149.0"/>
							<DAI name="dU" sAddr="C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.150.0"/>
							<DAI name="q" sAddr="1.2.150.0"/>
							<DAI name="t" sAddr="1.3.150.0"/>
							<DAI name="dU" sAddr="C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.151.0"/>
							<DAI name="q" sAddr="1.2.151.0"/>
							<DAI name="t" sAddr="1.3.151.0"/>
							<DAI name="dU" sAddr="C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="零序电压2数据无效">
							<DAI name="stVal" sAddr="1.1.152.0"/>
							<DAI name="q" sAddr="1.2.152.0"/>
							<DAI name="t" sAddr="1.3.152.0"/>
							<DAI name="dU" sAddr="零序电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="零序电压2光路故障">
							<DAI name="stVal" sAddr="1.1.153.0"/>
							<DAI name="q" sAddr="1.2.153.0"/>
							<DAI name="t" sAddr="1.3.153.0"/>
							<DAI name="dU" sAddr="零序电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="零序电压2电路故障">
							<DAI name="stVal" sAddr="1.1.154.0"/>
							<DAI name="q" sAddr="1.2.154.0"/>
							<DAI name="t" sAddr="1.3.154.0"/>
							<DAI name="dU" sAddr="零序电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="零序电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.155.0"/>
							<DAI name="q" sAddr="1.2.155.0"/>
							<DAI name="t" sAddr="1.3.155.0"/>
							<DAI name="dU" sAddr="零序电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="I母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.156.0"/>
							<DAI name="q" sAddr="1.2.156.0"/>
							<DAI name="t" sAddr="1.3.156.0"/>
							<DAI name="dU" sAddr="I母电压2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="I母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.157.0"/>
							<DAI name="q" sAddr="1.2.157.0"/>
							<DAI name="t" sAddr="1.3.157.0"/>
							<DAI name="dU" sAddr="I母电压2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="I母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.158.0"/>
							<DAI name="q" sAddr="1.2.158.0"/>
							<DAI name="t" sAddr="1.3.158.0"/>
							<DAI name="dU" sAddr="I母电压2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="I母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.159.0"/>
							<DAI name="q" sAddr="1.2.159.0"/>
							<DAI name="t" sAddr="1.3.159.0"/>
							<DAI name="dU" sAddr="I母电压2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="6" desc="开关遥信上送">
						<DOI name="Ind1" desc="I母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.160.0"/>
							<DAI name="q" sAddr="1.2.160.0"/>
							<DAI name="t" sAddr="1.3.160.0"/>
							<DAI name="dU" sAddr="I母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="I母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.161.0"/>
							<DAI name="q" sAddr="1.2.161.0"/>
							<DAI name="t" sAddr="1.3.161.0"/>
							<DAI name="dU" sAddr="I母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="I母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.162.0"/>
							<DAI name="q" sAddr="1.2.162.0"/>
							<DAI name="t" sAddr="1.3.162.0"/>
							<DAI name="dU" sAddr="I母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="I母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.163.0"/>
							<DAI name="q" sAddr="1.2.163.0"/>
							<DAI name="t" sAddr="1.3.163.0"/>
							<DAI name="dU" sAddr="I母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="I母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.164.0"/>
							<DAI name="q" sAddr="1.2.164.0"/>
							<DAI name="t" sAddr="1.3.164.0"/>
							<DAI name="dU" sAddr="I母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="I母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.165.0"/>
							<DAI name="q" sAddr="1.2.165.0"/>
							<DAI name="t" sAddr="1.3.165.0"/>
							<DAI name="dU" sAddr="I母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="I母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.166.0"/>
							<DAI name="q" sAddr="1.2.166.0"/>
							<DAI name="t" sAddr="1.3.166.0"/>
							<DAI name="dU" sAddr="I母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="I母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.167.0"/>
							<DAI name="q" sAddr="1.2.167.0"/>
							<DAI name="t" sAddr="1.3.167.0"/>
							<DAI name="dU" sAddr="I母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="I母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.168.0"/>
							<DAI name="q" sAddr="1.2.168.0"/>
							<DAI name="t" sAddr="1.3.168.0"/>
							<DAI name="dU" sAddr="I母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="I母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.169.0"/>
							<DAI name="q" sAddr="1.2.169.0"/>
							<DAI name="t" sAddr="1.3.169.0"/>
							<DAI name="dU" sAddr="I母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="I母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.170.0"/>
							<DAI name="q" sAddr="1.2.170.0"/>
							<DAI name="t" sAddr="1.3.170.0"/>
							<DAI name="dU" sAddr="I母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="I母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.171.0"/>
							<DAI name="q" sAddr="1.2.171.0"/>
							<DAI name="t" sAddr="1.3.171.0"/>
							<DAI name="dU" sAddr="I母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="II母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.172.0"/>
							<DAI name="q" sAddr="1.2.172.0"/>
							<DAI name="t" sAddr="1.3.172.0"/>
							<DAI name="dU" sAddr="II母电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="II母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.173.0"/>
							<DAI name="q" sAddr="1.2.173.0"/>
							<DAI name="t" sAddr="1.3.173.0"/>
							<DAI name="dU" sAddr="II母电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="II母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.174.0"/>
							<DAI name="q" sAddr="1.2.174.0"/>
							<DAI name="t" sAddr="1.3.174.0"/>
							<DAI name="dU" sAddr="II母电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="II母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.175.0"/>
							<DAI name="q" sAddr="1.2.175.0"/>
							<DAI name="t" sAddr="1.3.175.0"/>
							<DAI name="dU" sAddr="II母电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="II母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.176.0"/>
							<DAI name="q" sAddr="1.2.176.0"/>
							<DAI name="t" sAddr="1.3.176.0"/>
							<DAI name="dU" sAddr="II母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="II母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.177.0"/>
							<DAI name="q" sAddr="1.2.177.0"/>
							<DAI name="t" sAddr="1.3.177.0"/>
							<DAI name="dU" sAddr="II母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="II母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.178.0"/>
							<DAI name="q" sAddr="1.2.178.0"/>
							<DAI name="t" sAddr="1.3.178.0"/>
							<DAI name="dU" sAddr="II母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="II母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.179.0"/>
							<DAI name="q" sAddr="1.2.179.0"/>
							<DAI name="t" sAddr="1.3.179.0"/>
							<DAI name="dU" sAddr="II母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="II母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.180.0"/>
							<DAI name="q" sAddr="1.2.180.0"/>
							<DAI name="t" sAddr="1.3.180.0"/>
							<DAI name="dU" sAddr="II母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="II母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.181.0"/>
							<DAI name="q" sAddr="1.2.181.0"/>
							<DAI name="t" sAddr="1.3.181.0"/>
							<DAI name="dU" sAddr="II母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="II母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.182.0"/>
							<DAI name="q" sAddr="1.2.182.0"/>
							<DAI name="t" sAddr="1.3.182.0"/>
							<DAI name="dU" sAddr="II母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="II母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.183.0"/>
							<DAI name="q" sAddr="1.2.183.0"/>
							<DAI name="t" sAddr="1.3.183.0"/>
							<DAI name="dU" sAddr="II母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="II母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.184.0"/>
							<DAI name="q" sAddr="1.2.184.0"/>
							<DAI name="t" sAddr="1.3.184.0"/>
							<DAI name="dU" sAddr="II母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="II母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.185.0"/>
							<DAI name="q" sAddr="1.2.185.0"/>
							<DAI name="t" sAddr="1.3.185.0"/>
							<DAI name="dU" sAddr="II母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="II母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.186.0"/>
							<DAI name="q" sAddr="1.2.186.0"/>
							<DAI name="t" sAddr="1.3.186.0"/>
							<DAI name="dU" sAddr="II母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="II母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.187.0"/>
							<DAI name="q" sAddr="1.2.187.0"/>
							<DAI name="t" sAddr="1.3.187.0"/>
							<DAI name="dU" sAddr="II母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="遥信29">
							<DAI name="stVal" sAddr="1.1.188.0"/>
							<DAI name="q" sAddr="1.2.188.0"/>
							<DAI name="t" sAddr="1.3.188.0"/>
							<DAI name="dU" sAddr="遥信29"/>
						</DOI>
						<DOI name="Ind30" desc="遥信30">
							<DAI name="stVal" sAddr="1.1.189.0"/>
							<DAI name="q" sAddr="1.2.189.0"/>
							<DAI name="t" sAddr="1.3.189.0"/>
							<DAI name="dU" sAddr="遥信30"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.190.0"/>
							<DAI name="q" sAddr="1.2.190.0"/>
							<DAI name="t" sAddr="1.3.190.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.191.0"/>
							<DAI name="q" sAddr="1.2.191.0"/>
							<DAI name="t" sAddr="1.3.191.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="7" desc="开关遥信上送">
						<DOI name="Ind1" desc="第1个串口链路异常">
							<DAI name="stVal" sAddr="1.1.192.0"/>
							<DAI name="q" sAddr="1.2.192.0"/>
							<DAI name="t" sAddr="1.3.192.0"/>
							<DAI name="dU" sAddr="第1个串口链路异常"/>
						</DOI>
						<DOI name="Ind2" desc="第2个串口链路异常">
							<DAI name="stVal" sAddr="1.1.193.0"/>
							<DAI name="q" sAddr="1.2.193.0"/>
							<DAI name="t" sAddr="1.3.193.0"/>
							<DAI name="dU" sAddr="第2个串口链路异常"/>
						</DOI>
						<DOI name="Ind3" desc="第3个串口链路异常">
							<DAI name="stVal" sAddr="1.1.194.0"/>
							<DAI name="q" sAddr="1.2.194.0"/>
							<DAI name="t" sAddr="1.3.194.0"/>
							<DAI name="dU" sAddr="第3个串口链路异常"/>
						</DOI>
						<DOI name="Ind4" desc="第4个串口链路异常">
							<DAI name="stVal" sAddr="1.1.195.0"/>
							<DAI name="q" sAddr="1.2.195.0"/>
							<DAI name="t" sAddr="1.3.195.0"/>
							<DAI name="dU" sAddr="第4个串口链路异常"/>
						</DOI>
						<DOI name="Ind5" desc="第5个串口链路异常">
							<DAI name="stVal" sAddr="1.1.196.0"/>
							<DAI name="q" sAddr="1.2.196.0"/>
							<DAI name="t" sAddr="1.3.196.0"/>
							<DAI name="dU" sAddr="第5个串口链路异常"/>
						</DOI>
						<DOI name="Ind6" desc="第6个串口链路异常">
							<DAI name="stVal" sAddr="1.1.197.0"/>
							<DAI name="q" sAddr="1.2.197.0"/>
							<DAI name="t" sAddr="1.3.197.0"/>
							<DAI name="dU" sAddr="第6个串口链路异常"/>
						</DOI>
						<DOI name="Ind7" desc="第7个串口链路异常">
							<DAI name="stVal" sAddr="1.1.198.0"/>
							<DAI name="q" sAddr="1.2.198.0"/>
							<DAI name="t" sAddr="1.3.198.0"/>
							<DAI name="dU" sAddr="第7个串口链路异常"/>
						</DOI>
						<DOI name="Ind8" desc="第8个串口链路异常">
							<DAI name="stVal" sAddr="1.1.199.0"/>
							<DAI name="q" sAddr="1.2.199.0"/>
							<DAI name="t" sAddr="1.3.199.0"/>
							<DAI name="dU" sAddr="第8个串口链路异常"/>
						</DOI>
						<DOI name="Ind9" desc="第9个串口链路异常">
							<DAI name="stVal" sAddr="1.1.200.0"/>
							<DAI name="q" sAddr="1.2.200.0"/>
							<DAI name="t" sAddr="1.3.200.0"/>
							<DAI name="dU" sAddr="第9个串口链路异常"/>
						</DOI>
						<DOI name="Ind10" desc="第10个串口链路异常">
							<DAI name="stVal" sAddr="1.1.201.0"/>
							<DAI name="q" sAddr="1.2.201.0"/>
							<DAI name="t" sAddr="1.3.201.0"/>
							<DAI name="dU" sAddr="第10个串口链路异常"/>
						</DOI>
						<DOI name="Ind11" desc="第11个串口链路异常">
							<DAI name="stVal" sAddr="1.1.202.0"/>
							<DAI name="q" sAddr="1.2.202.0"/>
							<DAI name="t" sAddr="1.3.202.0"/>
							<DAI name="dU" sAddr="第11个串口链路异常"/>
						</DOI>
						<DOI name="Ind12" desc="第12个串口链路异常">
							<DAI name="stVal" sAddr="1.1.203.0"/>
							<DAI name="q" sAddr="1.2.203.0"/>
							<DAI name="t" sAddr="1.3.203.0"/>
							<DAI name="dU" sAddr="第12个串口链路异常"/>
						</DOI>
						<DOI name="Ind13" desc="第13个串口链路异常">
							<DAI name="stVal" sAddr="1.1.204.0"/>
							<DAI name="q" sAddr="1.2.204.0"/>
							<DAI name="t" sAddr="1.3.204.0"/>
							<DAI name="dU" sAddr="第13个串口链路异常"/>
						</DOI>
						<DOI name="Ind14" desc="第14个串口链路异常">
							<DAI name="stVal" sAddr="1.1.205.0"/>
							<DAI name="q" sAddr="1.2.205.0"/>
							<DAI name="t" sAddr="1.3.205.0"/>
							<DAI name="dU" sAddr="第14个串口链路异常"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.206.0"/>
							<DAI name="q" sAddr="1.2.206.0"/>
							<DAI name="t" sAddr="1.3.206.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.207.0"/>
							<DAI name="q" sAddr="1.2.207.0"/>
							<DAI name="t" sAddr="1.3.207.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="第1个串口数据无效">
							<DAI name="stVal" sAddr="1.1.208.0"/>
							<DAI name="q" sAddr="1.2.208.0"/>
							<DAI name="t" sAddr="1.3.208.0"/>
							<DAI name="dU" sAddr="第1个串口数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="第2个串口数据无效">
							<DAI name="stVal" sAddr="1.1.209.0"/>
							<DAI name="q" sAddr="1.2.209.0"/>
							<DAI name="t" sAddr="1.3.209.0"/>
							<DAI name="dU" sAddr="第2个串口数据无效"/>
						</DOI>
						<DOI name="Ind19" desc="第3个串口数据无效">
							<DAI name="stVal" sAddr="1.1.210.0"/>
							<DAI name="q" sAddr="1.2.210.0"/>
							<DAI name="t" sAddr="1.3.210.0"/>
							<DAI name="dU" sAddr="第3个串口数据无效"/>
						</DOI>
						<DOI name="Ind20" desc="第4个串口数据无效">
							<DAI name="stVal" sAddr="1.1.211.0"/>
							<DAI name="q" sAddr="1.2.211.0"/>
							<DAI name="t" sAddr="1.3.211.0"/>
							<DAI name="dU" sAddr="第4个串口数据无效"/>
						</DOI>
						<DOI name="Ind21" desc="第5个串口数据无效">
							<DAI name="stVal" sAddr="1.1.212.0"/>
							<DAI name="q" sAddr="1.2.212.0"/>
							<DAI name="t" sAddr="1.3.212.0"/>
							<DAI name="dU" sAddr="第5个串口数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="第6个串口数据无效">
							<DAI name="stVal" sAddr="1.1.213.0"/>
							<DAI name="q" sAddr="1.2.213.0"/>
							<DAI name="t" sAddr="1.3.213.0"/>
							<DAI name="dU" sAddr="第6个串口数据无效"/>
						</DOI>
						<DOI name="Ind23" desc="第7个串口数据无效">
							<DAI name="stVal" sAddr="1.1.214.0"/>
							<DAI name="q" sAddr="1.2.214.0"/>
							<DAI name="t" sAddr="1.3.214.0"/>
							<DAI name="dU" sAddr="第7个串口数据无效"/>
						</DOI>
						<DOI name="Ind24" desc="第8个串口数据无效">
							<DAI name="stVal" sAddr="1.1.215.0"/>
							<DAI name="q" sAddr="1.2.215.0"/>
							<DAI name="t" sAddr="1.3.215.0"/>
							<DAI name="dU" sAddr="第8个串口数据无效"/>
						</DOI>
						<DOI name="Ind25" desc="第9个串口数据无效">
							<DAI name="stVal" sAddr="1.1.216.0"/>
							<DAI name="q" sAddr="1.2.216.0"/>
							<DAI name="t" sAddr="1.3.216.0"/>
							<DAI name="dU" sAddr="第9个串口数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="第10个串口数据无效">
							<DAI name="stVal" sAddr="1.1.217.0"/>
							<DAI name="q" sAddr="1.2.217.0"/>
							<DAI name="t" sAddr="1.3.217.0"/>
							<DAI name="dU" sAddr="第10个串口数据无效"/>
						</DOI>
						<DOI name="Ind27" desc="第11个串口数据无效">
							<DAI name="stVal" sAddr="1.1.218.0"/>
							<DAI name="q" sAddr="1.2.218.0"/>
							<DAI name="t" sAddr="1.3.218.0"/>
							<DAI name="dU" sAddr="第11个串口数据无效"/>
						</DOI>
						<DOI name="Ind28" desc="第12个串口数据无效">
							<DAI name="stVal" sAddr="1.1.219.0"/>
							<DAI name="q" sAddr="1.2.219.0"/>
							<DAI name="t" sAddr="1.3.219.0"/>
							<DAI name="dU" sAddr="第12个串口数据无效"/>
						</DOI>
						<DOI name="Ind29" desc="第13个串口数据无效">
							<DAI name="stVal" sAddr="1.1.220.0"/>
							<DAI name="q" sAddr="1.2.220.0"/>
							<DAI name="t" sAddr="1.3.220.0"/>
							<DAI name="dU" sAddr="第13个串口数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="第14个串口数据无效">
							<DAI name="stVal" sAddr="1.1.221.0"/>
							<DAI name="q" sAddr="1.2.221.0"/>
							<DAI name="t" sAddr="1.3.221.0"/>
							<DAI name="dU" sAddr="第14个串口数据无效"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.222.0"/>
							<DAI name="q" sAddr="1.2.222.0"/>
							<DAI name="t" sAddr="1.3.222.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.223.0"/>
							<DAI name="q" sAddr="1.2.223.0"/>
							<DAI name="t" sAddr="1.3.223.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="MU4" type="MUDev" desc="线路全相PT" manufacturer="NARITECH" configVersion="V1.0">
		<Private type="IED virtual terminal conection CRC">B406B98D</Private>
		<Services>
			<ConfDataSet max="16" maxAttributes="256"/>
		</Services>
		<AccessPoint name="M1">
			<Server>
				<Authentication/>
				<LDevice inst="MU">
					<Private type="ldNo" source="IEC60044-8_send_ds1">2</Private>
					<Private type="ldNo" source="IEC60044-8_recv_ds1">2</Private>
					<LN0 lnClass="LLN0" lnType="2_GNR_LLN0_Smart" inst="">
						<DataSet name="MSV9-2_send_ds1" desc="MSV9-2发送数据集1">
							<FCDA ldInst="MU" lnClass="LLN0" doName="DelayTRtg" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_send_ds1" desc="IEC60044-8发送数据集1">
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_recv_ds1" desc="IEC60044-8接收数据集1">
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
						</DataSet>
						<DOI name="DelayTRtg" desc="1500"/>
						<SampledValueControl name="MSVCB01" desc="" smvID="MU4MU/LLN0$SV$MSVCB01" datSet="MSV9-2_send_ds1" confRev="1" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataRef="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="0" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="0" desc="无效">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="1" desc="A相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="2" desc="B相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="3" desc="C相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="4" desc="中性点电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="5" desc="A相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="6" desc="B相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="7" desc="C相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="1" desc="A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="2" desc="B相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="3" desc="C相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="4" desc="零序电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="5" desc="母线电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="6" desc="母线A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="7" desc="母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="8" desc="母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="9" desc="I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="10" desc="I母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="11" desc="I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="12" desc="I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="13" desc="II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="14" desc="II母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="15" desc="II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="16" desc="II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="21" desc="反极性A相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="22" desc="反极性B相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="23" desc="反极性C相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="24" desc="反极性中性点电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="25" desc="反极性A相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="26" desc="反极性B相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="27" desc="反极性C相测量电流"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="21" desc="反极性A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="22" desc="反极性B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="23" desc="反极性C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="24" desc="反极性零序电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="25" desc="反极性母线电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="26" desc="反极性母线A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="27" desc="反极性母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="28" desc="反极性母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="29" desc="反极性I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="30" desc="反极性I母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="31" desc="反极性I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="32" desc="反极性I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="33" desc="反极性II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="34" desc="反极性II母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="35" desc="反极性II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="36" desc="反极性II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="49" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="49" desc="无效"/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="GO">
					<LN0 lnClass="LLN0" lnType="2_CN_LLN0" inst="">
						<DataSet name="dsGOOSE0" desc="母线切换信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE3" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE4" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE5" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE6" desc="ECVT采样信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<GSEControl name="GoCB0" datSet="dsGOOSE0" confRev="1" appID="MU3261GO/LLN0$GO$GoCB0">
							<Private type="NARITECH-IsDoubleNet">0</Private>
							<Private type="NARITECH-NetCardNoA">0</Private>
							<Private type="NARITECH-NetCardNoB">1</Private>
						</GSEControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN prefix="BinIn" lnClass="GGIO" lnType="2_GNR_GGIO_DPC8_Ind16" inst="0" desc="开关遥信接入">
						<DOI name="DPCSO1" desc="I母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.0.0"/>
							<DAI name="q" sAddr="130.2.0.0"/>
							<DAI name="t" sAddr="130.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO2" desc="II母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.1.0"/>
							<DAI name="q" sAddr="130.2.1.0"/>
							<DAI name="t" sAddr="130.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO3" desc="母联开关双遥信">
							<DAI name="stVal" sAddr="130.1.2.0"/>
							<DAI name="q" sAddr="130.2.2.0"/>
							<DAI name="t" sAddr="130.3.2.0"/>
							<DAI name="dU" sAddr="母联开关双遥信"/>
						</DOI>
						<DOI name="DPCSO4" desc="母联PT1刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.3.0"/>
							<DAI name="q" sAddr="130.2.3.0"/>
							<DAI name="t" sAddr="130.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO5" desc="母联PT2刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.4.0"/>
							<DAI name="q" sAddr="130.2.4.0"/>
							<DAI name="t" sAddr="130.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO6" desc="双遥信6">
							<DAI name="stVal" sAddr="130.1.5.0"/>
							<DAI name="q" sAddr="130.2.5.0"/>
							<DAI name="t" sAddr="130.3.5.0"/>
							<DAI name="dU" sAddr="双遥信6"/>
						</DOI>
						<DOI name="DPCSO7" desc="双遥信7">
							<DAI name="stVal" sAddr="130.1.6.0"/>
							<DAI name="q" sAddr="130.2.6.0"/>
							<DAI name="t" sAddr="130.3.6.0"/>
							<DAI name="dU" sAddr="双遥信7"/>
						</DOI>
						<DOI name="DPCSO8" desc="双遥信8">
							<DAI name="stVal" sAddr="130.1.7.0"/>
							<DAI name="q" sAddr="130.2.7.0"/>
							<DAI name="t" sAddr="130.3.7.0"/>
							<DAI name="dU" sAddr="双遥信8"/>
						</DOI>
						<DOI name="Ind1" desc="I母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.0.0"/>
							<DAI name="q" sAddr="129.2.0.0"/>
							<DAI name="t" sAddr="129.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind2" desc="II母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.1.0"/>
							<DAI name="q" sAddr="129.2.1.0"/>
							<DAI name="t" sAddr="129.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind3" desc="母联开关单遥信">
							<DAI name="stVal" sAddr="129.1.2.0"/>
							<DAI name="q" sAddr="129.2.2.0"/>
							<DAI name="t" sAddr="129.3.2.0"/>
							<DAI name="dU" sAddr="母联开关单遥信"/>
						</DOI>
						<DOI name="Ind4" desc="母联PT1刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.3.0"/>
							<DAI name="q" sAddr="129.2.3.0"/>
							<DAI name="t" sAddr="129.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸单遥信"/>
						</DOI>
						<DOI name="Ind5" desc="母联PT2刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.4.0"/>
							<DAI name="q" sAddr="129.2.4.0"/>
							<DAI name="t" sAddr="129.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸单遥信"/>
						</DOI>
						<DOI name="Ind6" desc="单遥信6">
							<DAI name="stVal" sAddr="129.1.5.0"/>
							<DAI name="q" sAddr="129.2.5.0"/>
							<DAI name="t" sAddr="129.3.5.0"/>
							<DAI name="dU" sAddr="单遥信6"/>
						</DOI>
						<DOI name="Ind7" desc="单遥信7">
							<DAI name="stVal" sAddr="129.1.6.0"/>
							<DAI name="q" sAddr="129.2.6.0"/>
							<DAI name="t" sAddr="129.3.6.0"/>
							<DAI name="dU" sAddr="单遥信7"/>
						</DOI>
						<DOI name="Ind8" desc="单遥信8">
							<DAI name="stVal" sAddr="129.1.7.0"/>
							<DAI name="q" sAddr="129.2.7.0"/>
							<DAI name="t" sAddr="129.3.7.0"/>
							<DAI name="dU" sAddr="单遥信8"/>
						</DOI>
						<DOI name="Ind9" desc="并I母电压命令">
							<DAI name="stVal" sAddr="129.1.8.0"/>
							<DAI name="q" sAddr="129.2.8.0"/>
							<DAI name="t" sAddr="129.3.8.0"/>
							<DAI name="dU" sAddr="并I母电压命令"/>
						</DOI>
						<DOI name="Ind10" desc="并II母电压命令">
							<DAI name="stVal" sAddr="129.1.9.0"/>
							<DAI name="q" sAddr="129.2.9.0"/>
							<DAI name="t" sAddr="129.3.9.0"/>
							<DAI name="dU" sAddr="并II母电压命令"/>
						</DOI>
						<DOI name="Ind11" desc="解列命令">
							<DAI name="stVal" sAddr="129.1.10.0"/>
							<DAI name="q" sAddr="129.2.10.0"/>
							<DAI name="t" sAddr="129.3.10.0"/>
							<DAI name="dU" sAddr="解列命令"/>
						</DOI>
						<DOI name="Ind12" desc="单遥信12">
							<DAI name="stVal" sAddr="129.1.11.0"/>
							<DAI name="q" sAddr="129.2.11.0"/>
							<DAI name="t" sAddr="129.3.11.0"/>
							<DAI name="dU" sAddr="单遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="单遥信13">
							<DAI name="stVal" sAddr="129.1.12.0"/>
							<DAI name="q" sAddr="129.2.12.0"/>
							<DAI name="t" sAddr="129.3.12.0"/>
							<DAI name="dU" sAddr="单遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="单遥信14">
							<DAI name="stVal" sAddr="129.1.13.0"/>
							<DAI name="q" sAddr="129.2.13.0"/>
							<DAI name="t" sAddr="129.3.13.0"/>
							<DAI name="dU" sAddr="单遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="单遥信15">
							<DAI name="stVal" sAddr="129.1.14.0"/>
							<DAI name="q" sAddr="129.2.14.0"/>
							<DAI name="t" sAddr="129.3.14.0"/>
							<DAI name="dU" sAddr="单遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="单遥信16">
							<DAI name="stVal" sAddr="129.1.15.0"/>
							<DAI name="q" sAddr="129.2.15.0"/>
							<DAI name="t" sAddr="129.3.15.0"/>
							<DAI name="dU" sAddr="单遥信16"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="1" desc="开关遥信上送">
						<DOI name="Ind1" desc="取I母电压成功">
							<DAI name="stVal" sAddr="1.1.0.0"/>
							<DAI name="q" sAddr="1.2.0.0"/>
							<DAI name="t" sAddr="1.3.0.0"/>
							<DAI name="dU" sAddr="取I母电压成功"/>
						</DOI>
						<DOI name="Ind2" desc="取II母电压成功">
							<DAI name="stVal" sAddr="1.1.1.0"/>
							<DAI name="q" sAddr="1.2.1.0"/>
							<DAI name="t" sAddr="1.3.1.0"/>
							<DAI name="dU" sAddr="取II母电压成功"/>
						</DOI>
						<DOI name="Ind3" desc="解列成功">
							<DAI name="stVal" sAddr="1.1.2.0"/>
							<DAI name="q" sAddr="1.2.2.0"/>
							<DAI name="t" sAddr="1.3.2.0"/>
							<DAI name="dU" sAddr="解列成功"/>
						</DOI>
						<DOI name="Ind4" desc="并列/解列命令错误">
							<DAI name="stVal" sAddr="1.1.3.0"/>
							<DAI name="q" sAddr="1.2.3.0"/>
							<DAI name="t" sAddr="1.3.3.0"/>
							<DAI name="dU" sAddr="并列/解列命令错误"/>
						</DOI>
						<DOI name="Ind5" desc="装置检修">
							<DAI name="stVal" sAddr="1.1.4.0"/>
							<DAI name="q" sAddr="1.2.4.0"/>
							<DAI name="t" sAddr="1.3.4.0"/>
							<DAI name="dU" sAddr="装置检修"/>
						</DOI>
						<DOI name="Ind6" desc="I母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.5.0"/>
							<DAI name="q" sAddr="1.2.5.0"/>
							<DAI name="t" sAddr="1.3.5.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind7" desc="II母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.6.0"/>
							<DAI name="q" sAddr="1.2.6.0"/>
							<DAI name="t" sAddr="1.3.6.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind8" desc="母联开关位置异常">
							<DAI name="stVal" sAddr="1.1.7.0"/>
							<DAI name="q" sAddr="1.2.7.0"/>
							<DAI name="t" sAddr="1.3.7.0"/>
							<DAI name="dU" sAddr="母联开关位置异常"/>
						</DOI>
						<DOI name="Ind9" desc="遥信9">
							<DAI name="stVal" sAddr="1.1.8.0"/>
							<DAI name="q" sAddr="1.2.8.0"/>
							<DAI name="t" sAddr="1.3.8.0"/>
							<DAI name="dU" sAddr="遥信9"/>
						</DOI>
						<DOI name="Ind10" desc="GOOSE网1中断">
							<DAI name="stVal" sAddr="1.1.9.0"/>
							<DAI name="q" sAddr="1.2.9.0"/>
							<DAI name="t" sAddr="1.3.9.0"/>
							<DAI name="dU" sAddr="GOOSE网1中断"/>
						</DOI>
						<DOI name="Ind11" desc="GOOSE网2中断">
							<DAI name="stVal" sAddr="1.1.10.0"/>
							<DAI name="q" sAddr="1.2.10.0"/>
							<DAI name="t" sAddr="1.3.10.0"/>
							<DAI name="dU" sAddr="GOOSE网2中断"/>
						</DOI>
						<DOI name="Ind12" desc="遥信12">
							<DAI name="stVal" sAddr="1.1.11.0"/>
							<DAI name="q" sAddr="1.2.11.0"/>
							<DAI name="t" sAddr="1.3.11.0"/>
							<DAI name="dU" sAddr="遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.12.0"/>
							<DAI name="q" sAddr="1.2.12.0"/>
							<DAI name="t" sAddr="1.3.12.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="装置告警">
							<DAI name="stVal" sAddr="1.1.13.0"/>
							<DAI name="q" sAddr="1.2.13.0"/>
							<DAI name="t" sAddr="1.3.13.0"/>
							<DAI name="dU" sAddr="装置告警"/>
						</DOI>
						<DOI name="Ind15" desc="装置远方">
							<DAI name="stVal" sAddr="1.1.14.0"/>
							<DAI name="q" sAddr="1.2.14.0"/>
							<DAI name="t" sAddr="1.3.14.0"/>
							<DAI name="dU" sAddr="装置远方"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.15.0"/>
							<DAI name="q" sAddr="1.2.15.0"/>
							<DAI name="t" sAddr="1.3.15.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="母联PT1刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.16.0"/>
							<DAI name="q" sAddr="1.2.16.0"/>
							<DAI name="t" sAddr="1.3.16.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸位置异常"/>
						</DOI>
						<DOI name="Ind18" desc="母联PT2刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.17.0"/>
							<DAI name="q" sAddr="1.2.17.0"/>
							<DAI name="t" sAddr="1.3.17.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸位置异常"/>
						</DOI>
						<DOI name="Ind19" desc="遥信19">
							<DAI name="stVal" sAddr="1.1.18.0"/>
							<DAI name="q" sAddr="1.2.18.0"/>
							<DAI name="t" sAddr="1.3.18.0"/>
							<DAI name="dU" sAddr="遥信19"/>
						</DOI>
						<DOI name="Ind20" desc="遥信20">
							<DAI name="stVal" sAddr="1.1.19.0"/>
							<DAI name="q" sAddr="1.2.19.0"/>
							<DAI name="t" sAddr="1.3.19.0"/>
							<DAI name="dU" sAddr="遥信20"/>
						</DOI>
						<DOI name="Ind21" desc="遥信21">
							<DAI name="stVal" sAddr="1.1.20.0"/>
							<DAI name="q" sAddr="1.2.20.0"/>
							<DAI name="t" sAddr="1.3.20.0"/>
							<DAI name="dU" sAddr="遥信21"/>
						</DOI>
						<DOI name="Ind22" desc="遥信22">
							<DAI name="stVal" sAddr="1.1.21.0"/>
							<DAI name="q" sAddr="1.2.21.0"/>
							<DAI name="t" sAddr="1.3.21.0"/>
							<DAI name="dU" sAddr="遥信22"/>
						</DOI>
						<DOI name="Ind23" desc="采样异常">
							<DAI name="stVal" sAddr="1.1.22.0"/>
							<DAI name="q" sAddr="1.2.22.0"/>
							<DAI name="t" sAddr="1.3.22.0"/>
							<DAI name="dU" sAddr="采样异常"/>
						</DOI>
						<DOI name="Ind24" desc="采样失步">
							<DAI name="stVal" sAddr="1.1.23.0"/>
							<DAI name="q" sAddr="1.2.23.0"/>
							<DAI name="t" sAddr="1.3.23.0"/>
							<DAI name="dU" sAddr="采样失步"/>
						</DOI>
						<DOI name="Ind25" desc="GOOSE I母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.24.0"/>
							<DAI name="q" sAddr="1.2.24.0"/>
							<DAI name="t" sAddr="1.3.24.0"/>
							<DAI name="dU" sAddr="GOOSE I母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind26" desc="GOOSE II母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.25.0"/>
							<DAI name="q" sAddr="1.2.25.0"/>
							<DAI name="t" sAddr="1.3.25.0"/>
							<DAI name="dU" sAddr="GOOSE II母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind27" desc="GOOSE 母联开关遥信检修">
							<DAI name="stVal" sAddr="1.1.26.0"/>
							<DAI name="q" sAddr="1.2.26.0"/>
							<DAI name="t" sAddr="1.3.26.0"/>
							<DAI name="dU" sAddr="GOOSE 母联开关遥信检修"/>
						</DOI>
						<DOI name="Ind28" desc="GOOSE 母联PT1刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.27.0"/>
							<DAI name="q" sAddr="1.2.27.0"/>
							<DAI name="t" sAddr="1.3.27.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT1刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind29" desc="GOOSE 母联PT2刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.28.0"/>
							<DAI name="q" sAddr="1.2.28.0"/>
							<DAI name="t" sAddr="1.3.28.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT2刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind30" desc="GOOSE 取I母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.29.0"/>
							<DAI name="q" sAddr="1.2.29.0"/>
							<DAI name="t" sAddr="1.3.29.0"/>
							<DAI name="dU" sAddr="GOOSE 取I母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind31" desc="GOOSE 取II母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.30.0"/>
							<DAI name="q" sAddr="1.2.30.0"/>
							<DAI name="t" sAddr="1.3.30.0"/>
							<DAI name="dU" sAddr="GOOSE 取II母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind32" desc="GOOSE 解列命令遥信检修">
							<DAI name="stVal" sAddr="1.1.31.0"/>
							<DAI name="q" sAddr="1.2.31.0"/>
							<DAI name="t" sAddr="1.3.31.0"/>
							<DAI name="dU" sAddr="GOOSE 解列命令遥信检修"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="2" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.32.0"/>
							<DAI name="q" sAddr="1.2.32.0"/>
							<DAI name="t" sAddr="1.3.32.0"/>
							<DAI name="dU" sAddr="A相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.33.0"/>
							<DAI name="q" sAddr="1.2.33.0"/>
							<DAI name="t" sAddr="1.3.33.0"/>
							<DAI name="dU" sAddr="A相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.34.0"/>
							<DAI name="q" sAddr="1.2.34.0"/>
							<DAI name="t" sAddr="1.3.34.0"/>
							<DAI name="dU" sAddr="A相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.35.0"/>
							<DAI name="q" sAddr="1.2.35.0"/>
							<DAI name="t" sAddr="1.3.35.0"/>
							<DAI name="dU" sAddr="A相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.36.0"/>
							<DAI name="q" sAddr="1.2.36.0"/>
							<DAI name="t" sAddr="1.3.36.0"/>
							<DAI name="dU" sAddr="B相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.37.0"/>
							<DAI name="q" sAddr="1.2.37.0"/>
							<DAI name="t" sAddr="1.3.37.0"/>
							<DAI name="dU" sAddr="B相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.38.0"/>
							<DAI name="q" sAddr="1.2.38.0"/>
							<DAI name="t" sAddr="1.3.38.0"/>
							<DAI name="dU" sAddr="B相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.39.0"/>
							<DAI name="q" sAddr="1.2.39.0"/>
							<DAI name="t" sAddr="1.3.39.0"/>
							<DAI name="dU" sAddr="B相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.40.0"/>
							<DAI name="q" sAddr="1.2.40.0"/>
							<DAI name="t" sAddr="1.3.40.0"/>
							<DAI name="dU" sAddr="C相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.41.0"/>
							<DAI name="q" sAddr="1.2.41.0"/>
							<DAI name="t" sAddr="1.3.41.0"/>
							<DAI name="dU" sAddr="C相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.42.0"/>
							<DAI name="q" sAddr="1.2.42.0"/>
							<DAI name="t" sAddr="1.3.42.0"/>
							<DAI name="dU" sAddr="C相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.43.0"/>
							<DAI name="q" sAddr="1.2.43.0"/>
							<DAI name="t" sAddr="1.3.43.0"/>
							<DAI name="dU" sAddr="C相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="中性点电流1数据无效">
							<DAI name="stVal" sAddr="1.1.44.0"/>
							<DAI name="q" sAddr="1.2.44.0"/>
							<DAI name="t" sAddr="1.3.44.0"/>
							<DAI name="dU" sAddr="中性点电流1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="中性点电流1光路故障">
							<DAI name="stVal" sAddr="1.1.45.0"/>
							<DAI name="q" sAddr="1.2.45.0"/>
							<DAI name="t" sAddr="1.3.45.0"/>
							<DAI name="dU" sAddr="中性点电流1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="中性点电流1电路故障">
							<DAI name="stVal" sAddr="1.1.46.0"/>
							<DAI name="q" sAddr="1.2.46.0"/>
							<DAI name="t" sAddr="1.3.46.0"/>
							<DAI name="dU" sAddr="中性点电流1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="中性点电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.47.0"/>
							<DAI name="q" sAddr="1.2.47.0"/>
							<DAI name="t" sAddr="1.3.47.0"/>
							<DAI name="dU" sAddr="中性点电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="A相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.48.0"/>
							<DAI name="q" sAddr="1.2.48.0"/>
							<DAI name="t" sAddr="1.3.48.0"/>
							<DAI name="dU" sAddr="A相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.49.0"/>
							<DAI name="q" sAddr="1.2.49.0"/>
							<DAI name="t" sAddr="1.3.49.0"/>
							<DAI name="dU" sAddr="A相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.50.0"/>
							<DAI name="q" sAddr="1.2.50.0"/>
							<DAI name="t" sAddr="1.3.50.0"/>
							<DAI name="dU" sAddr="A相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.51.0"/>
							<DAI name="q" sAddr="1.2.51.0"/>
							<DAI name="t" sAddr="1.3.51.0"/>
							<DAI name="dU" sAddr="A相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.52.0"/>
							<DAI name="q" sAddr="1.2.52.0"/>
							<DAI name="t" sAddr="1.3.52.0"/>
							<DAI name="dU" sAddr="B相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.53.0"/>
							<DAI name="q" sAddr="1.2.53.0"/>
							<DAI name="t" sAddr="1.3.53.0"/>
							<DAI name="dU" sAddr="B相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.54.0"/>
							<DAI name="q" sAddr="1.2.54.0"/>
							<DAI name="t" sAddr="1.3.54.0"/>
							<DAI name="dU" sAddr="B相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.55.0"/>
							<DAI name="q" sAddr="1.2.55.0"/>
							<DAI name="t" sAddr="1.3.55.0"/>
							<DAI name="dU" sAddr="B相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.56.0"/>
							<DAI name="q" sAddr="1.2.56.0"/>
							<DAI name="t" sAddr="1.3.56.0"/>
							<DAI name="dU" sAddr="C相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.57.0"/>
							<DAI name="q" sAddr="1.2.57.0"/>
							<DAI name="t" sAddr="1.3.57.0"/>
							<DAI name="dU" sAddr="C相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.58.0"/>
							<DAI name="q" sAddr="1.2.58.0"/>
							<DAI name="t" sAddr="1.3.58.0"/>
							<DAI name="dU" sAddr="C相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.59.0"/>
							<DAI name="q" sAddr="1.2.59.0"/>
							<DAI name="t" sAddr="1.3.59.0"/>
							<DAI name="dU" sAddr="C相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.60.0"/>
							<DAI name="q" sAddr="1.2.60.0"/>
							<DAI name="t" sAddr="1.3.60.0"/>
							<DAI name="dU" sAddr="A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.61.0"/>
							<DAI name="q" sAddr="1.2.61.0"/>
							<DAI name="t" sAddr="1.3.61.0"/>
							<DAI name="dU" sAddr="A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.62.0"/>
							<DAI name="q" sAddr="1.2.62.0"/>
							<DAI name="t" sAddr="1.3.62.0"/>
							<DAI name="dU" sAddr="A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.63.0"/>
							<DAI name="q" sAddr="1.2.63.0"/>
							<DAI name="t" sAddr="1.3.63.0"/>
							<DAI name="dU" sAddr="A相电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="3" desc="开关遥信上送">
						<DOI name="Ind1" desc="B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.64.0"/>
							<DAI name="q" sAddr="1.2.64.0"/>
							<DAI name="t" sAddr="1.3.64.0"/>
							<DAI name="dU" sAddr="B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.65.0"/>
							<DAI name="q" sAddr="1.2.65.0"/>
							<DAI name="t" sAddr="1.3.65.0"/>
							<DAI name="dU" sAddr="B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.66.0"/>
							<DAI name="q" sAddr="1.2.66.0"/>
							<DAI name="t" sAddr="1.3.66.0"/>
							<DAI name="dU" sAddr="B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.67.0"/>
							<DAI name="q" sAddr="1.2.67.0"/>
							<DAI name="t" sAddr="1.3.67.0"/>
							<DAI name="dU" sAddr="B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.68.0"/>
							<DAI name="q" sAddr="1.2.68.0"/>
							<DAI name="t" sAddr="1.3.68.0"/>
							<DAI name="dU" sAddr="C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.69.0"/>
							<DAI name="q" sAddr="1.2.69.0"/>
							<DAI name="t" sAddr="1.3.69.0"/>
							<DAI name="dU" sAddr="C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.70.0"/>
							<DAI name="q" sAddr="1.2.70.0"/>
							<DAI name="t" sAddr="1.3.70.0"/>
							<DAI name="dU" sAddr="C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.71.0"/>
							<DAI name="q" sAddr="1.2.71.0"/>
							<DAI name="t" sAddr="1.3.71.0"/>
							<DAI name="dU" sAddr="C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="零序电压1数据无效">
							<DAI name="stVal" sAddr="1.1.72.0"/>
							<DAI name="q" sAddr="1.2.72.0"/>
							<DAI name="t" sAddr="1.3.72.0"/>
							<DAI name="dU" sAddr="零序电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="零序电压1光路故障">
							<DAI name="stVal" sAddr="1.1.73.0"/>
							<DAI name="q" sAddr="1.2.73.0"/>
							<DAI name="t" sAddr="1.3.73.0"/>
							<DAI name="dU" sAddr="零序电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="零序电压1电路故障">
							<DAI name="stVal" sAddr="1.1.74.0"/>
							<DAI name="q" sAddr="1.2.74.0"/>
							<DAI name="t" sAddr="1.3.74.0"/>
							<DAI name="dU" sAddr="零序电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="零序电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.75.0"/>
							<DAI name="q" sAddr="1.2.75.0"/>
							<DAI name="t" sAddr="1.3.75.0"/>
							<DAI name="dU" sAddr="零序电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="I母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.76.0"/>
							<DAI name="q" sAddr="1.2.76.0"/>
							<DAI name="t" sAddr="1.3.76.0"/>
							<DAI name="dU" sAddr="I母电压1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="I母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.77.0"/>
							<DAI name="q" sAddr="1.2.77.0"/>
							<DAI name="t" sAddr="1.3.77.0"/>
							<DAI name="dU" sAddr="I母电压1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="I母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.78.0"/>
							<DAI name="q" sAddr="1.2.78.0"/>
							<DAI name="t" sAddr="1.3.78.0"/>
							<DAI name="dU" sAddr="I母电压1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="I母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.79.0"/>
							<DAI name="q" sAddr="1.2.79.0"/>
							<DAI name="t" sAddr="1.3.79.0"/>
							<DAI name="dU" sAddr="I母电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="I母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.80.0"/>
							<DAI name="q" sAddr="1.2.80.0"/>
							<DAI name="t" sAddr="1.3.80.0"/>
							<DAI name="dU" sAddr="I母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="I母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.81.0"/>
							<DAI name="q" sAddr="1.2.81.0"/>
							<DAI name="t" sAddr="1.3.81.0"/>
							<DAI name="dU" sAddr="I母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="I母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.82.0"/>
							<DAI name="q" sAddr="1.2.82.0"/>
							<DAI name="t" sAddr="1.3.82.0"/>
							<DAI name="dU" sAddr="I母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="I母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.83.0"/>
							<DAI name="q" sAddr="1.2.83.0"/>
							<DAI name="t" sAddr="1.3.83.0"/>
							<DAI name="dU" sAddr="I母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="I母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.84.0"/>
							<DAI name="q" sAddr="1.2.84.0"/>
							<DAI name="t" sAddr="1.3.84.0"/>
							<DAI name="dU" sAddr="I母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="I母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.85.0"/>
							<DAI name="q" sAddr="1.2.85.0"/>
							<DAI name="t" sAddr="1.3.85.0"/>
							<DAI name="dU" sAddr="I母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="I母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.86.0"/>
							<DAI name="q" sAddr="1.2.86.0"/>
							<DAI name="t" sAddr="1.3.86.0"/>
							<DAI name="dU" sAddr="I母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="I母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.87.0"/>
							<DAI name="q" sAddr="1.2.87.0"/>
							<DAI name="t" sAddr="1.3.87.0"/>
							<DAI name="dU" sAddr="I母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="I母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.88.0"/>
							<DAI name="q" sAddr="1.2.88.0"/>
							<DAI name="t" sAddr="1.3.88.0"/>
							<DAI name="dU" sAddr="I母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="I母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.89.0"/>
							<DAI name="q" sAddr="1.2.89.0"/>
							<DAI name="t" sAddr="1.3.89.0"/>
							<DAI name="dU" sAddr="I母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="I母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.90.0"/>
							<DAI name="q" sAddr="1.2.90.0"/>
							<DAI name="t" sAddr="1.3.90.0"/>
							<DAI name="dU" sAddr="I母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="I母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.91.0"/>
							<DAI name="q" sAddr="1.2.91.0"/>
							<DAI name="t" sAddr="1.3.91.0"/>
							<DAI name="dU" sAddr="I母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="II母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.92.0"/>
							<DAI name="q" sAddr="1.2.92.0"/>
							<DAI name="t" sAddr="1.3.92.0"/>
							<DAI name="dU" sAddr="II母电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="II母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.93.0"/>
							<DAI name="q" sAddr="1.2.93.0"/>
							<DAI name="t" sAddr="1.3.93.0"/>
							<DAI name="dU" sAddr="II母电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="II母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.94.0"/>
							<DAI name="q" sAddr="1.2.94.0"/>
							<DAI name="t" sAddr="1.3.94.0"/>
							<DAI name="dU" sAddr="II母电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="II母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.95.0"/>
							<DAI name="q" sAddr="1.2.95.0"/>
							<DAI name="t" sAddr="1.3.95.0"/>
							<DAI name="dU" sAddr="II母电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="4" desc="开关遥信上送">
						<DOI name="Ind1" desc="II母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.96.0"/>
							<DAI name="q" sAddr="1.2.96.0"/>
							<DAI name="t" sAddr="1.3.96.0"/>
							<DAI name="dU" sAddr="II母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="II母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.97.0"/>
							<DAI name="q" sAddr="1.2.97.0"/>
							<DAI name="t" sAddr="1.3.97.0"/>
							<DAI name="dU" sAddr="II母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="II母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.98.0"/>
							<DAI name="q" sAddr="1.2.98.0"/>
							<DAI name="t" sAddr="1.3.98.0"/>
							<DAI name="dU" sAddr="II母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="II母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.99.0"/>
							<DAI name="q" sAddr="1.2.99.0"/>
							<DAI name="t" sAddr="1.3.99.0"/>
							<DAI name="dU" sAddr="II母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="II母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.100.0"/>
							<DAI name="q" sAddr="1.2.100.0"/>
							<DAI name="t" sAddr="1.3.100.0"/>
							<DAI name="dU" sAddr="II母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="II母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.101.0"/>
							<DAI name="q" sAddr="1.2.101.0"/>
							<DAI name="t" sAddr="1.3.101.0"/>
							<DAI name="dU" sAddr="II母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="II母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.102.0"/>
							<DAI name="q" sAddr="1.2.102.0"/>
							<DAI name="t" sAddr="1.3.102.0"/>
							<DAI name="dU" sAddr="II母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="II母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.103.0"/>
							<DAI name="q" sAddr="1.2.103.0"/>
							<DAI name="t" sAddr="1.3.103.0"/>
							<DAI name="dU" sAddr="II母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="II母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.104.0"/>
							<DAI name="q" sAddr="1.2.104.0"/>
							<DAI name="t" sAddr="1.3.104.0"/>
							<DAI name="dU" sAddr="II母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="II母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.105.0"/>
							<DAI name="q" sAddr="1.2.105.0"/>
							<DAI name="t" sAddr="1.3.105.0"/>
							<DAI name="dU" sAddr="II母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="II母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.106.0"/>
							<DAI name="q" sAddr="1.2.106.0"/>
							<DAI name="t" sAddr="1.3.106.0"/>
							<DAI name="dU" sAddr="II母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="II母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.107.0"/>
							<DAI name="q" sAddr="1.2.107.0"/>
							<DAI name="t" sAddr="1.3.107.0"/>
							<DAI name="dU" sAddr="II母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.108.0"/>
							<DAI name="q" sAddr="1.2.108.0"/>
							<DAI name="t" sAddr="1.3.108.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="遥信14">
							<DAI name="stVal" sAddr="1.1.109.0"/>
							<DAI name="q" sAddr="1.2.109.0"/>
							<DAI name="t" sAddr="1.3.109.0"/>
							<DAI name="dU" sAddr="遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.110.0"/>
							<DAI name="q" sAddr="1.2.110.0"/>
							<DAI name="t" sAddr="1.3.110.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.111.0"/>
							<DAI name="q" sAddr="1.2.111.0"/>
							<DAI name="t" sAddr="1.3.111.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="A相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.112.0"/>
							<DAI name="q" sAddr="1.2.112.0"/>
							<DAI name="t" sAddr="1.3.112.0"/>
							<DAI name="dU" sAddr="A相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.113.0"/>
							<DAI name="q" sAddr="1.2.113.0"/>
							<DAI name="t" sAddr="1.3.113.0"/>
							<DAI name="dU" sAddr="A相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.114.0"/>
							<DAI name="q" sAddr="1.2.114.0"/>
							<DAI name="t" sAddr="1.3.114.0"/>
							<DAI name="dU" sAddr="A相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.115.0"/>
							<DAI name="q" sAddr="1.2.115.0"/>
							<DAI name="t" sAddr="1.3.115.0"/>
							<DAI name="dU" sAddr="A相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.116.0"/>
							<DAI name="q" sAddr="1.2.116.0"/>
							<DAI name="t" sAddr="1.3.116.0"/>
							<DAI name="dU" sAddr="B相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.117.0"/>
							<DAI name="q" sAddr="1.2.117.0"/>
							<DAI name="t" sAddr="1.3.117.0"/>
							<DAI name="dU" sAddr="B相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.118.0"/>
							<DAI name="q" sAddr="1.2.118.0"/>
							<DAI name="t" sAddr="1.3.118.0"/>
							<DAI name="dU" sAddr="B相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.119.0"/>
							<DAI name="q" sAddr="1.2.119.0"/>
							<DAI name="t" sAddr="1.3.119.0"/>
							<DAI name="dU" sAddr="B相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.120.0"/>
							<DAI name="q" sAddr="1.2.120.0"/>
							<DAI name="t" sAddr="1.3.120.0"/>
							<DAI name="dU" sAddr="C相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.121.0"/>
							<DAI name="q" sAddr="1.2.121.0"/>
							<DAI name="t" sAddr="1.3.121.0"/>
							<DAI name="dU" sAddr="C相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.122.0"/>
							<DAI name="q" sAddr="1.2.122.0"/>
							<DAI name="t" sAddr="1.3.122.0"/>
							<DAI name="dU" sAddr="C相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.123.0"/>
							<DAI name="q" sAddr="1.2.123.0"/>
							<DAI name="t" sAddr="1.3.123.0"/>
							<DAI name="dU" sAddr="C相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="中性点电流2数据无效">
							<DAI name="stVal" sAddr="1.1.124.0"/>
							<DAI name="q" sAddr="1.2.124.0"/>
							<DAI name="t" sAddr="1.3.124.0"/>
							<DAI name="dU" sAddr="中性点电流2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="中性点电流2光路故障">
							<DAI name="stVal" sAddr="1.1.125.0"/>
							<DAI name="q" sAddr="1.2.125.0"/>
							<DAI name="t" sAddr="1.3.125.0"/>
							<DAI name="dU" sAddr="中性点电流2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="中性点电流2电路故障">
							<DAI name="stVal" sAddr="1.1.126.0"/>
							<DAI name="q" sAddr="1.2.126.0"/>
							<DAI name="t" sAddr="1.3.126.0"/>
							<DAI name="dU" sAddr="中性点电流2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="中性点电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.127.0"/>
							<DAI name="q" sAddr="1.2.127.0"/>
							<DAI name="t" sAddr="1.3.127.0"/>
							<DAI name="dU" sAddr="中性点电流2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="5" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.128.0"/>
							<DAI name="q" sAddr="1.2.128.0"/>
							<DAI name="t" sAddr="1.3.128.0"/>
							<DAI name="dU" sAddr="A相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.129.0"/>
							<DAI name="q" sAddr="1.2.129.0"/>
							<DAI name="t" sAddr="1.3.129.0"/>
							<DAI name="dU" sAddr="A相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.130.0"/>
							<DAI name="q" sAddr="1.2.130.0"/>
							<DAI name="t" sAddr="1.3.130.0"/>
							<DAI name="dU" sAddr="A相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.131.0"/>
							<DAI name="q" sAddr="1.2.131.0"/>
							<DAI name="t" sAddr="1.3.131.0"/>
							<DAI name="dU" sAddr="A相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.132.0"/>
							<DAI name="q" sAddr="1.2.132.0"/>
							<DAI name="t" sAddr="1.3.132.0"/>
							<DAI name="dU" sAddr="B相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.133.0"/>
							<DAI name="q" sAddr="1.2.133.0"/>
							<DAI name="t" sAddr="1.3.133.0"/>
							<DAI name="dU" sAddr="B相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.134.0"/>
							<DAI name="q" sAddr="1.2.134.0"/>
							<DAI name="t" sAddr="1.3.134.0"/>
							<DAI name="dU" sAddr="B相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.135.0"/>
							<DAI name="q" sAddr="1.2.135.0"/>
							<DAI name="t" sAddr="1.3.135.0"/>
							<DAI name="dU" sAddr="B相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.136.0"/>
							<DAI name="q" sAddr="1.2.136.0"/>
							<DAI name="t" sAddr="1.3.136.0"/>
							<DAI name="dU" sAddr="C相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.137.0"/>
							<DAI name="q" sAddr="1.2.137.0"/>
							<DAI name="t" sAddr="1.3.137.0"/>
							<DAI name="dU" sAddr="C相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.138.0"/>
							<DAI name="q" sAddr="1.2.138.0"/>
							<DAI name="t" sAddr="1.3.138.0"/>
							<DAI name="dU" sAddr="C相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.139.0"/>
							<DAI name="q" sAddr="1.2.139.0"/>
							<DAI name="t" sAddr="1.3.139.0"/>
							<DAI name="dU" sAddr="C相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.140.0"/>
							<DAI name="q" sAddr="1.2.140.0"/>
							<DAI name="t" sAddr="1.3.140.0"/>
							<DAI name="dU" sAddr="A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.141.0"/>
							<DAI name="q" sAddr="1.2.141.0"/>
							<DAI name="t" sAddr="1.3.141.0"/>
							<DAI name="dU" sAddr="A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.142.0"/>
							<DAI name="q" sAddr="1.2.142.0"/>
							<DAI name="t" sAddr="1.3.142.0"/>
							<DAI name="dU" sAddr="A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.143.0"/>
							<DAI name="q" sAddr="1.2.143.0"/>
							<DAI name="t" sAddr="1.3.143.0"/>
							<DAI name="dU" sAddr="A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.144.0"/>
							<DAI name="q" sAddr="1.2.144.0"/>
							<DAI name="t" sAddr="1.3.144.0"/>
							<DAI name="dU" sAddr="B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.145.0"/>
							<DAI name="q" sAddr="1.2.145.0"/>
							<DAI name="t" sAddr="1.3.145.0"/>
							<DAI name="dU" sAddr="B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.146.0"/>
							<DAI name="q" sAddr="1.2.146.0"/>
							<DAI name="t" sAddr="1.3.146.0"/>
							<DAI name="dU" sAddr="B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.147.0"/>
							<DAI name="q" sAddr="1.2.147.0"/>
							<DAI name="t" sAddr="1.3.147.0"/>
							<DAI name="dU" sAddr="B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.148.0"/>
							<DAI name="q" sAddr="1.2.148.0"/>
							<DAI name="t" sAddr="1.3.148.0"/>
							<DAI name="dU" sAddr="C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.149.0"/>
							<DAI name="q" sAddr="1.2.149.0"/>
							<DAI name="t" sAddr="1.3.149.0"/>
							<DAI name="dU" sAddr="C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.150.0"/>
							<DAI name="q" sAddr="1.2.150.0"/>
							<DAI name="t" sAddr="1.3.150.0"/>
							<DAI name="dU" sAddr="C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.151.0"/>
							<DAI name="q" sAddr="1.2.151.0"/>
							<DAI name="t" sAddr="1.3.151.0"/>
							<DAI name="dU" sAddr="C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="零序电压2数据无效">
							<DAI name="stVal" sAddr="1.1.152.0"/>
							<DAI name="q" sAddr="1.2.152.0"/>
							<DAI name="t" sAddr="1.3.152.0"/>
							<DAI name="dU" sAddr="零序电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="零序电压2光路故障">
							<DAI name="stVal" sAddr="1.1.153.0"/>
							<DAI name="q" sAddr="1.2.153.0"/>
							<DAI name="t" sAddr="1.3.153.0"/>
							<DAI name="dU" sAddr="零序电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="零序电压2电路故障">
							<DAI name="stVal" sAddr="1.1.154.0"/>
							<DAI name="q" sAddr="1.2.154.0"/>
							<DAI name="t" sAddr="1.3.154.0"/>
							<DAI name="dU" sAddr="零序电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="零序电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.155.0"/>
							<DAI name="q" sAddr="1.2.155.0"/>
							<DAI name="t" sAddr="1.3.155.0"/>
							<DAI name="dU" sAddr="零序电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="I母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.156.0"/>
							<DAI name="q" sAddr="1.2.156.0"/>
							<DAI name="t" sAddr="1.3.156.0"/>
							<DAI name="dU" sAddr="I母电压2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="I母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.157.0"/>
							<DAI name="q" sAddr="1.2.157.0"/>
							<DAI name="t" sAddr="1.3.157.0"/>
							<DAI name="dU" sAddr="I母电压2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="I母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.158.0"/>
							<DAI name="q" sAddr="1.2.158.0"/>
							<DAI name="t" sAddr="1.3.158.0"/>
							<DAI name="dU" sAddr="I母电压2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="I母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.159.0"/>
							<DAI name="q" sAddr="1.2.159.0"/>
							<DAI name="t" sAddr="1.3.159.0"/>
							<DAI name="dU" sAddr="I母电压2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="6" desc="开关遥信上送">
						<DOI name="Ind1" desc="I母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.160.0"/>
							<DAI name="q" sAddr="1.2.160.0"/>
							<DAI name="t" sAddr="1.3.160.0"/>
							<DAI name="dU" sAddr="I母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="I母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.161.0"/>
							<DAI name="q" sAddr="1.2.161.0"/>
							<DAI name="t" sAddr="1.3.161.0"/>
							<DAI name="dU" sAddr="I母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="I母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.162.0"/>
							<DAI name="q" sAddr="1.2.162.0"/>
							<DAI name="t" sAddr="1.3.162.0"/>
							<DAI name="dU" sAddr="I母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="I母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.163.0"/>
							<DAI name="q" sAddr="1.2.163.0"/>
							<DAI name="t" sAddr="1.3.163.0"/>
							<DAI name="dU" sAddr="I母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="I母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.164.0"/>
							<DAI name="q" sAddr="1.2.164.0"/>
							<DAI name="t" sAddr="1.3.164.0"/>
							<DAI name="dU" sAddr="I母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="I母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.165.0"/>
							<DAI name="q" sAddr="1.2.165.0"/>
							<DAI name="t" sAddr="1.3.165.0"/>
							<DAI name="dU" sAddr="I母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="I母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.166.0"/>
							<DAI name="q" sAddr="1.2.166.0"/>
							<DAI name="t" sAddr="1.3.166.0"/>
							<DAI name="dU" sAddr="I母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="I母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.167.0"/>
							<DAI name="q" sAddr="1.2.167.0"/>
							<DAI name="t" sAddr="1.3.167.0"/>
							<DAI name="dU" sAddr="I母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="I母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.168.0"/>
							<DAI name="q" sAddr="1.2.168.0"/>
							<DAI name="t" sAddr="1.3.168.0"/>
							<DAI name="dU" sAddr="I母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="I母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.169.0"/>
							<DAI name="q" sAddr="1.2.169.0"/>
							<DAI name="t" sAddr="1.3.169.0"/>
							<DAI name="dU" sAddr="I母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="I母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.170.0"/>
							<DAI name="q" sAddr="1.2.170.0"/>
							<DAI name="t" sAddr="1.3.170.0"/>
							<DAI name="dU" sAddr="I母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="I母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.171.0"/>
							<DAI name="q" sAddr="1.2.171.0"/>
							<DAI name="t" sAddr="1.3.171.0"/>
							<DAI name="dU" sAddr="I母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="II母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.172.0"/>
							<DAI name="q" sAddr="1.2.172.0"/>
							<DAI name="t" sAddr="1.3.172.0"/>
							<DAI name="dU" sAddr="II母电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="II母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.173.0"/>
							<DAI name="q" sAddr="1.2.173.0"/>
							<DAI name="t" sAddr="1.3.173.0"/>
							<DAI name="dU" sAddr="II母电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="II母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.174.0"/>
							<DAI name="q" sAddr="1.2.174.0"/>
							<DAI name="t" sAddr="1.3.174.0"/>
							<DAI name="dU" sAddr="II母电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="II母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.175.0"/>
							<DAI name="q" sAddr="1.2.175.0"/>
							<DAI name="t" sAddr="1.3.175.0"/>
							<DAI name="dU" sAddr="II母电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="II母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.176.0"/>
							<DAI name="q" sAddr="1.2.176.0"/>
							<DAI name="t" sAddr="1.3.176.0"/>
							<DAI name="dU" sAddr="II母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="II母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.177.0"/>
							<DAI name="q" sAddr="1.2.177.0"/>
							<DAI name="t" sAddr="1.3.177.0"/>
							<DAI name="dU" sAddr="II母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="II母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.178.0"/>
							<DAI name="q" sAddr="1.2.178.0"/>
							<DAI name="t" sAddr="1.3.178.0"/>
							<DAI name="dU" sAddr="II母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="II母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.179.0"/>
							<DAI name="q" sAddr="1.2.179.0"/>
							<DAI name="t" sAddr="1.3.179.0"/>
							<DAI name="dU" sAddr="II母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="II母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.180.0"/>
							<DAI name="q" sAddr="1.2.180.0"/>
							<DAI name="t" sAddr="1.3.180.0"/>
							<DAI name="dU" sAddr="II母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="II母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.181.0"/>
							<DAI name="q" sAddr="1.2.181.0"/>
							<DAI name="t" sAddr="1.3.181.0"/>
							<DAI name="dU" sAddr="II母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="II母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.182.0"/>
							<DAI name="q" sAddr="1.2.182.0"/>
							<DAI name="t" sAddr="1.3.182.0"/>
							<DAI name="dU" sAddr="II母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="II母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.183.0"/>
							<DAI name="q" sAddr="1.2.183.0"/>
							<DAI name="t" sAddr="1.3.183.0"/>
							<DAI name="dU" sAddr="II母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="II母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.184.0"/>
							<DAI name="q" sAddr="1.2.184.0"/>
							<DAI name="t" sAddr="1.3.184.0"/>
							<DAI name="dU" sAddr="II母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="II母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.185.0"/>
							<DAI name="q" sAddr="1.2.185.0"/>
							<DAI name="t" sAddr="1.3.185.0"/>
							<DAI name="dU" sAddr="II母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="II母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.186.0"/>
							<DAI name="q" sAddr="1.2.186.0"/>
							<DAI name="t" sAddr="1.3.186.0"/>
							<DAI name="dU" sAddr="II母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="II母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.187.0"/>
							<DAI name="q" sAddr="1.2.187.0"/>
							<DAI name="t" sAddr="1.3.187.0"/>
							<DAI name="dU" sAddr="II母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="遥信29">
							<DAI name="stVal" sAddr="1.1.188.0"/>
							<DAI name="q" sAddr="1.2.188.0"/>
							<DAI name="t" sAddr="1.3.188.0"/>
							<DAI name="dU" sAddr="遥信29"/>
						</DOI>
						<DOI name="Ind30" desc="遥信30">
							<DAI name="stVal" sAddr="1.1.189.0"/>
							<DAI name="q" sAddr="1.2.189.0"/>
							<DAI name="t" sAddr="1.3.189.0"/>
							<DAI name="dU" sAddr="遥信30"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.190.0"/>
							<DAI name="q" sAddr="1.2.190.0"/>
							<DAI name="t" sAddr="1.3.190.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.191.0"/>
							<DAI name="q" sAddr="1.2.191.0"/>
							<DAI name="t" sAddr="1.3.191.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="7" desc="开关遥信上送">
						<DOI name="Ind1" desc="第1个串口链路异常">
							<DAI name="stVal" sAddr="1.1.192.0"/>
							<DAI name="q" sAddr="1.2.192.0"/>
							<DAI name="t" sAddr="1.3.192.0"/>
							<DAI name="dU" sAddr="第1个串口链路异常"/>
						</DOI>
						<DOI name="Ind2" desc="第2个串口链路异常">
							<DAI name="stVal" sAddr="1.1.193.0"/>
							<DAI name="q" sAddr="1.2.193.0"/>
							<DAI name="t" sAddr="1.3.193.0"/>
							<DAI name="dU" sAddr="第2个串口链路异常"/>
						</DOI>
						<DOI name="Ind3" desc="第3个串口链路异常">
							<DAI name="stVal" sAddr="1.1.194.0"/>
							<DAI name="q" sAddr="1.2.194.0"/>
							<DAI name="t" sAddr="1.3.194.0"/>
							<DAI name="dU" sAddr="第3个串口链路异常"/>
						</DOI>
						<DOI name="Ind4" desc="第4个串口链路异常">
							<DAI name="stVal" sAddr="1.1.195.0"/>
							<DAI name="q" sAddr="1.2.195.0"/>
							<DAI name="t" sAddr="1.3.195.0"/>
							<DAI name="dU" sAddr="第4个串口链路异常"/>
						</DOI>
						<DOI name="Ind5" desc="第5个串口链路异常">
							<DAI name="stVal" sAddr="1.1.196.0"/>
							<DAI name="q" sAddr="1.2.196.0"/>
							<DAI name="t" sAddr="1.3.196.0"/>
							<DAI name="dU" sAddr="第5个串口链路异常"/>
						</DOI>
						<DOI name="Ind6" desc="第6个串口链路异常">
							<DAI name="stVal" sAddr="1.1.197.0"/>
							<DAI name="q" sAddr="1.2.197.0"/>
							<DAI name="t" sAddr="1.3.197.0"/>
							<DAI name="dU" sAddr="第6个串口链路异常"/>
						</DOI>
						<DOI name="Ind7" desc="第7个串口链路异常">
							<DAI name="stVal" sAddr="1.1.198.0"/>
							<DAI name="q" sAddr="1.2.198.0"/>
							<DAI name="t" sAddr="1.3.198.0"/>
							<DAI name="dU" sAddr="第7个串口链路异常"/>
						</DOI>
						<DOI name="Ind8" desc="第8个串口链路异常">
							<DAI name="stVal" sAddr="1.1.199.0"/>
							<DAI name="q" sAddr="1.2.199.0"/>
							<DAI name="t" sAddr="1.3.199.0"/>
							<DAI name="dU" sAddr="第8个串口链路异常"/>
						</DOI>
						<DOI name="Ind9" desc="第9个串口链路异常">
							<DAI name="stVal" sAddr="1.1.200.0"/>
							<DAI name="q" sAddr="1.2.200.0"/>
							<DAI name="t" sAddr="1.3.200.0"/>
							<DAI name="dU" sAddr="第9个串口链路异常"/>
						</DOI>
						<DOI name="Ind10" desc="第10个串口链路异常">
							<DAI name="stVal" sAddr="1.1.201.0"/>
							<DAI name="q" sAddr="1.2.201.0"/>
							<DAI name="t" sAddr="1.3.201.0"/>
							<DAI name="dU" sAddr="第10个串口链路异常"/>
						</DOI>
						<DOI name="Ind11" desc="第11个串口链路异常">
							<DAI name="stVal" sAddr="1.1.202.0"/>
							<DAI name="q" sAddr="1.2.202.0"/>
							<DAI name="t" sAddr="1.3.202.0"/>
							<DAI name="dU" sAddr="第11个串口链路异常"/>
						</DOI>
						<DOI name="Ind12" desc="第12个串口链路异常">
							<DAI name="stVal" sAddr="1.1.203.0"/>
							<DAI name="q" sAddr="1.2.203.0"/>
							<DAI name="t" sAddr="1.3.203.0"/>
							<DAI name="dU" sAddr="第12个串口链路异常"/>
						</DOI>
						<DOI name="Ind13" desc="第13个串口链路异常">
							<DAI name="stVal" sAddr="1.1.204.0"/>
							<DAI name="q" sAddr="1.2.204.0"/>
							<DAI name="t" sAddr="1.3.204.0"/>
							<DAI name="dU" sAddr="第13个串口链路异常"/>
						</DOI>
						<DOI name="Ind14" desc="第14个串口链路异常">
							<DAI name="stVal" sAddr="1.1.205.0"/>
							<DAI name="q" sAddr="1.2.205.0"/>
							<DAI name="t" sAddr="1.3.205.0"/>
							<DAI name="dU" sAddr="第14个串口链路异常"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.206.0"/>
							<DAI name="q" sAddr="1.2.206.0"/>
							<DAI name="t" sAddr="1.3.206.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.207.0"/>
							<DAI name="q" sAddr="1.2.207.0"/>
							<DAI name="t" sAddr="1.3.207.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="第1个串口数据无效">
							<DAI name="stVal" sAddr="1.1.208.0"/>
							<DAI name="q" sAddr="1.2.208.0"/>
							<DAI name="t" sAddr="1.3.208.0"/>
							<DAI name="dU" sAddr="第1个串口数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="第2个串口数据无效">
							<DAI name="stVal" sAddr="1.1.209.0"/>
							<DAI name="q" sAddr="1.2.209.0"/>
							<DAI name="t" sAddr="1.3.209.0"/>
							<DAI name="dU" sAddr="第2个串口数据无效"/>
						</DOI>
						<DOI name="Ind19" desc="第3个串口数据无效">
							<DAI name="stVal" sAddr="1.1.210.0"/>
							<DAI name="q" sAddr="1.2.210.0"/>
							<DAI name="t" sAddr="1.3.210.0"/>
							<DAI name="dU" sAddr="第3个串口数据无效"/>
						</DOI>
						<DOI name="Ind20" desc="第4个串口数据无效">
							<DAI name="stVal" sAddr="1.1.211.0"/>
							<DAI name="q" sAddr="1.2.211.0"/>
							<DAI name="t" sAddr="1.3.211.0"/>
							<DAI name="dU" sAddr="第4个串口数据无效"/>
						</DOI>
						<DOI name="Ind21" desc="第5个串口数据无效">
							<DAI name="stVal" sAddr="1.1.212.0"/>
							<DAI name="q" sAddr="1.2.212.0"/>
							<DAI name="t" sAddr="1.3.212.0"/>
							<DAI name="dU" sAddr="第5个串口数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="第6个串口数据无效">
							<DAI name="stVal" sAddr="1.1.213.0"/>
							<DAI name="q" sAddr="1.2.213.0"/>
							<DAI name="t" sAddr="1.3.213.0"/>
							<DAI name="dU" sAddr="第6个串口数据无效"/>
						</DOI>
						<DOI name="Ind23" desc="第7个串口数据无效">
							<DAI name="stVal" sAddr="1.1.214.0"/>
							<DAI name="q" sAddr="1.2.214.0"/>
							<DAI name="t" sAddr="1.3.214.0"/>
							<DAI name="dU" sAddr="第7个串口数据无效"/>
						</DOI>
						<DOI name="Ind24" desc="第8个串口数据无效">
							<DAI name="stVal" sAddr="1.1.215.0"/>
							<DAI name="q" sAddr="1.2.215.0"/>
							<DAI name="t" sAddr="1.3.215.0"/>
							<DAI name="dU" sAddr="第8个串口数据无效"/>
						</DOI>
						<DOI name="Ind25" desc="第9个串口数据无效">
							<DAI name="stVal" sAddr="1.1.216.0"/>
							<DAI name="q" sAddr="1.2.216.0"/>
							<DAI name="t" sAddr="1.3.216.0"/>
							<DAI name="dU" sAddr="第9个串口数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="第10个串口数据无效">
							<DAI name="stVal" sAddr="1.1.217.0"/>
							<DAI name="q" sAddr="1.2.217.0"/>
							<DAI name="t" sAddr="1.3.217.0"/>
							<DAI name="dU" sAddr="第10个串口数据无效"/>
						</DOI>
						<DOI name="Ind27" desc="第11个串口数据无效">
							<DAI name="stVal" sAddr="1.1.218.0"/>
							<DAI name="q" sAddr="1.2.218.0"/>
							<DAI name="t" sAddr="1.3.218.0"/>
							<DAI name="dU" sAddr="第11个串口数据无效"/>
						</DOI>
						<DOI name="Ind28" desc="第12个串口数据无效">
							<DAI name="stVal" sAddr="1.1.219.0"/>
							<DAI name="q" sAddr="1.2.219.0"/>
							<DAI name="t" sAddr="1.3.219.0"/>
							<DAI name="dU" sAddr="第12个串口数据无效"/>
						</DOI>
						<DOI name="Ind29" desc="第13个串口数据无效">
							<DAI name="stVal" sAddr="1.1.220.0"/>
							<DAI name="q" sAddr="1.2.220.0"/>
							<DAI name="t" sAddr="1.3.220.0"/>
							<DAI name="dU" sAddr="第13个串口数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="第14个串口数据无效">
							<DAI name="stVal" sAddr="1.1.221.0"/>
							<DAI name="q" sAddr="1.2.221.0"/>
							<DAI name="t" sAddr="1.3.221.0"/>
							<DAI name="dU" sAddr="第14个串口数据无效"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.222.0"/>
							<DAI name="q" sAddr="1.2.222.0"/>
							<DAI name="t" sAddr="1.3.222.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.223.0"/>
							<DAI name="q" sAddr="1.2.223.0"/>
							<DAI name="t" sAddr="1.3.223.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="MU5" type="MUDev" desc="线路全相PT" manufacturer="NARITECH" configVersion="V1.0">
		<Private type="IED virtual terminal conection CRC">F9C512CE</Private>
		<Services>
			<ConfDataSet max="16" maxAttributes="256"/>
		</Services>
		<AccessPoint name="M1">
			<Server>
				<Authentication/>
				<LDevice inst="MU">
					<Private type="ldNo" source="IEC60044-8_send_ds1">2</Private>
					<Private type="ldNo" source="IEC60044-8_recv_ds1">2</Private>
					<LN0 lnClass="LLN0" lnType="2_GNR_LLN0_Smart" inst="">
						<DataSet name="MSV9-2_send_ds1" desc="MSV9-2发送数据集1">
							<FCDA ldInst="MU" lnClass="LLN0" doName="DelayTRtg" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_send_ds1" desc="IEC60044-8发送数据集1">
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_recv_ds1" desc="IEC60044-8接收数据集1">
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
						</DataSet>
						<DOI name="DelayTRtg" desc="1500"/>
						<SampledValueControl name="MSVCB01" desc="" smvID="MU5MU/LLN0$SV$MSVCB01" datSet="MSV9-2_send_ds1" confRev="1" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataRef="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="0" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="0" desc="无效">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="1" desc="A相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="2" desc="B相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="3" desc="C相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="4" desc="中性点电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="5" desc="A相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="6" desc="B相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="7" desc="C相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="1" desc="A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="2" desc="B相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="3" desc="C相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="4" desc="零序电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="5" desc="母线电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="6" desc="母线A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="7" desc="母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="8" desc="母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="9" desc="I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="10" desc="I母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="11" desc="I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="12" desc="I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="13" desc="II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="14" desc="II母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="15" desc="II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="16" desc="II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="21" desc="反极性A相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="22" desc="反极性B相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="23" desc="反极性C相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="24" desc="反极性中性点电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="25" desc="反极性A相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="26" desc="反极性B相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="27" desc="反极性C相测量电流"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="21" desc="反极性A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="22" desc="反极性B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="23" desc="反极性C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="24" desc="反极性零序电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="25" desc="反极性母线电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="26" desc="反极性母线A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="27" desc="反极性母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="28" desc="反极性母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="29" desc="反极性I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="30" desc="反极性I母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="31" desc="反极性I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="32" desc="反极性I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="33" desc="反极性II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="34" desc="反极性II母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="35" desc="反极性II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="36" desc="反极性II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="49" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="49" desc="无效"/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="GO">
					<LN0 lnClass="LLN0" lnType="2_CN_LLN0" inst="">
						<DataSet name="dsGOOSE0" desc="母线切换信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE3" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE4" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE5" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE6" desc="ECVT采样信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<GSEControl name="GoCB0" datSet="dsGOOSE0" confRev="1" appID="MU3261GO/LLN0$GO$GoCB0">
							<Private type="NARITECH-IsDoubleNet">0</Private>
							<Private type="NARITECH-NetCardNoA">0</Private>
							<Private type="NARITECH-NetCardNoB">1</Private>
						</GSEControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN prefix="BinIn" lnClass="GGIO" lnType="2_GNR_GGIO_DPC8_Ind16" inst="0" desc="开关遥信接入">
						<DOI name="DPCSO1" desc="I母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.0.0"/>
							<DAI name="q" sAddr="130.2.0.0"/>
							<DAI name="t" sAddr="130.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO2" desc="II母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.1.0"/>
							<DAI name="q" sAddr="130.2.1.0"/>
							<DAI name="t" sAddr="130.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO3" desc="母联开关双遥信">
							<DAI name="stVal" sAddr="130.1.2.0"/>
							<DAI name="q" sAddr="130.2.2.0"/>
							<DAI name="t" sAddr="130.3.2.0"/>
							<DAI name="dU" sAddr="母联开关双遥信"/>
						</DOI>
						<DOI name="DPCSO4" desc="母联PT1刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.3.0"/>
							<DAI name="q" sAddr="130.2.3.0"/>
							<DAI name="t" sAddr="130.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO5" desc="母联PT2刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.4.0"/>
							<DAI name="q" sAddr="130.2.4.0"/>
							<DAI name="t" sAddr="130.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO6" desc="双遥信6">
							<DAI name="stVal" sAddr="130.1.5.0"/>
							<DAI name="q" sAddr="130.2.5.0"/>
							<DAI name="t" sAddr="130.3.5.0"/>
							<DAI name="dU" sAddr="双遥信6"/>
						</DOI>
						<DOI name="DPCSO7" desc="双遥信7">
							<DAI name="stVal" sAddr="130.1.6.0"/>
							<DAI name="q" sAddr="130.2.6.0"/>
							<DAI name="t" sAddr="130.3.6.0"/>
							<DAI name="dU" sAddr="双遥信7"/>
						</DOI>
						<DOI name="DPCSO8" desc="双遥信8">
							<DAI name="stVal" sAddr="130.1.7.0"/>
							<DAI name="q" sAddr="130.2.7.0"/>
							<DAI name="t" sAddr="130.3.7.0"/>
							<DAI name="dU" sAddr="双遥信8"/>
						</DOI>
						<DOI name="Ind1" desc="I母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.0.0"/>
							<DAI name="q" sAddr="129.2.0.0"/>
							<DAI name="t" sAddr="129.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind2" desc="II母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.1.0"/>
							<DAI name="q" sAddr="129.2.1.0"/>
							<DAI name="t" sAddr="129.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind3" desc="母联开关单遥信">
							<DAI name="stVal" sAddr="129.1.2.0"/>
							<DAI name="q" sAddr="129.2.2.0"/>
							<DAI name="t" sAddr="129.3.2.0"/>
							<DAI name="dU" sAddr="母联开关单遥信"/>
						</DOI>
						<DOI name="Ind4" desc="母联PT1刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.3.0"/>
							<DAI name="q" sAddr="129.2.3.0"/>
							<DAI name="t" sAddr="129.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸单遥信"/>
						</DOI>
						<DOI name="Ind5" desc="母联PT2刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.4.0"/>
							<DAI name="q" sAddr="129.2.4.0"/>
							<DAI name="t" sAddr="129.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸单遥信"/>
						</DOI>
						<DOI name="Ind6" desc="单遥信6">
							<DAI name="stVal" sAddr="129.1.5.0"/>
							<DAI name="q" sAddr="129.2.5.0"/>
							<DAI name="t" sAddr="129.3.5.0"/>
							<DAI name="dU" sAddr="单遥信6"/>
						</DOI>
						<DOI name="Ind7" desc="单遥信7">
							<DAI name="stVal" sAddr="129.1.6.0"/>
							<DAI name="q" sAddr="129.2.6.0"/>
							<DAI name="t" sAddr="129.3.6.0"/>
							<DAI name="dU" sAddr="单遥信7"/>
						</DOI>
						<DOI name="Ind8" desc="单遥信8">
							<DAI name="stVal" sAddr="129.1.7.0"/>
							<DAI name="q" sAddr="129.2.7.0"/>
							<DAI name="t" sAddr="129.3.7.0"/>
							<DAI name="dU" sAddr="单遥信8"/>
						</DOI>
						<DOI name="Ind9" desc="并I母电压命令">
							<DAI name="stVal" sAddr="129.1.8.0"/>
							<DAI name="q" sAddr="129.2.8.0"/>
							<DAI name="t" sAddr="129.3.8.0"/>
							<DAI name="dU" sAddr="并I母电压命令"/>
						</DOI>
						<DOI name="Ind10" desc="并II母电压命令">
							<DAI name="stVal" sAddr="129.1.9.0"/>
							<DAI name="q" sAddr="129.2.9.0"/>
							<DAI name="t" sAddr="129.3.9.0"/>
							<DAI name="dU" sAddr="并II母电压命令"/>
						</DOI>
						<DOI name="Ind11" desc="解列命令">
							<DAI name="stVal" sAddr="129.1.10.0"/>
							<DAI name="q" sAddr="129.2.10.0"/>
							<DAI name="t" sAddr="129.3.10.0"/>
							<DAI name="dU" sAddr="解列命令"/>
						</DOI>
						<DOI name="Ind12" desc="单遥信12">
							<DAI name="stVal" sAddr="129.1.11.0"/>
							<DAI name="q" sAddr="129.2.11.0"/>
							<DAI name="t" sAddr="129.3.11.0"/>
							<DAI name="dU" sAddr="单遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="单遥信13">
							<DAI name="stVal" sAddr="129.1.12.0"/>
							<DAI name="q" sAddr="129.2.12.0"/>
							<DAI name="t" sAddr="129.3.12.0"/>
							<DAI name="dU" sAddr="单遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="单遥信14">
							<DAI name="stVal" sAddr="129.1.13.0"/>
							<DAI name="q" sAddr="129.2.13.0"/>
							<DAI name="t" sAddr="129.3.13.0"/>
							<DAI name="dU" sAddr="单遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="单遥信15">
							<DAI name="stVal" sAddr="129.1.14.0"/>
							<DAI name="q" sAddr="129.2.14.0"/>
							<DAI name="t" sAddr="129.3.14.0"/>
							<DAI name="dU" sAddr="单遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="单遥信16">
							<DAI name="stVal" sAddr="129.1.15.0"/>
							<DAI name="q" sAddr="129.2.15.0"/>
							<DAI name="t" sAddr="129.3.15.0"/>
							<DAI name="dU" sAddr="单遥信16"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="1" desc="开关遥信上送">
						<DOI name="Ind1" desc="取I母电压成功">
							<DAI name="stVal" sAddr="1.1.0.0"/>
							<DAI name="q" sAddr="1.2.0.0"/>
							<DAI name="t" sAddr="1.3.0.0"/>
							<DAI name="dU" sAddr="取I母电压成功"/>
						</DOI>
						<DOI name="Ind2" desc="取II母电压成功">
							<DAI name="stVal" sAddr="1.1.1.0"/>
							<DAI name="q" sAddr="1.2.1.0"/>
							<DAI name="t" sAddr="1.3.1.0"/>
							<DAI name="dU" sAddr="取II母电压成功"/>
						</DOI>
						<DOI name="Ind3" desc="解列成功">
							<DAI name="stVal" sAddr="1.1.2.0"/>
							<DAI name="q" sAddr="1.2.2.0"/>
							<DAI name="t" sAddr="1.3.2.0"/>
							<DAI name="dU" sAddr="解列成功"/>
						</DOI>
						<DOI name="Ind4" desc="并列/解列命令错误">
							<DAI name="stVal" sAddr="1.1.3.0"/>
							<DAI name="q" sAddr="1.2.3.0"/>
							<DAI name="t" sAddr="1.3.3.0"/>
							<DAI name="dU" sAddr="并列/解列命令错误"/>
						</DOI>
						<DOI name="Ind5" desc="装置检修">
							<DAI name="stVal" sAddr="1.1.4.0"/>
							<DAI name="q" sAddr="1.2.4.0"/>
							<DAI name="t" sAddr="1.3.4.0"/>
							<DAI name="dU" sAddr="装置检修"/>
						</DOI>
						<DOI name="Ind6" desc="I母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.5.0"/>
							<DAI name="q" sAddr="1.2.5.0"/>
							<DAI name="t" sAddr="1.3.5.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind7" desc="II母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.6.0"/>
							<DAI name="q" sAddr="1.2.6.0"/>
							<DAI name="t" sAddr="1.3.6.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind8" desc="母联开关位置异常">
							<DAI name="stVal" sAddr="1.1.7.0"/>
							<DAI name="q" sAddr="1.2.7.0"/>
							<DAI name="t" sAddr="1.3.7.0"/>
							<DAI name="dU" sAddr="母联开关位置异常"/>
						</DOI>
						<DOI name="Ind9" desc="遥信9">
							<DAI name="stVal" sAddr="1.1.8.0"/>
							<DAI name="q" sAddr="1.2.8.0"/>
							<DAI name="t" sAddr="1.3.8.0"/>
							<DAI name="dU" sAddr="遥信9"/>
						</DOI>
						<DOI name="Ind10" desc="GOOSE网1中断">
							<DAI name="stVal" sAddr="1.1.9.0"/>
							<DAI name="q" sAddr="1.2.9.0"/>
							<DAI name="t" sAddr="1.3.9.0"/>
							<DAI name="dU" sAddr="GOOSE网1中断"/>
						</DOI>
						<DOI name="Ind11" desc="GOOSE网2中断">
							<DAI name="stVal" sAddr="1.1.10.0"/>
							<DAI name="q" sAddr="1.2.10.0"/>
							<DAI name="t" sAddr="1.3.10.0"/>
							<DAI name="dU" sAddr="GOOSE网2中断"/>
						</DOI>
						<DOI name="Ind12" desc="遥信12">
							<DAI name="stVal" sAddr="1.1.11.0"/>
							<DAI name="q" sAddr="1.2.11.0"/>
							<DAI name="t" sAddr="1.3.11.0"/>
							<DAI name="dU" sAddr="遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.12.0"/>
							<DAI name="q" sAddr="1.2.12.0"/>
							<DAI name="t" sAddr="1.3.12.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="装置告警">
							<DAI name="stVal" sAddr="1.1.13.0"/>
							<DAI name="q" sAddr="1.2.13.0"/>
							<DAI name="t" sAddr="1.3.13.0"/>
							<DAI name="dU" sAddr="装置告警"/>
						</DOI>
						<DOI name="Ind15" desc="装置远方">
							<DAI name="stVal" sAddr="1.1.14.0"/>
							<DAI name="q" sAddr="1.2.14.0"/>
							<DAI name="t" sAddr="1.3.14.0"/>
							<DAI name="dU" sAddr="装置远方"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.15.0"/>
							<DAI name="q" sAddr="1.2.15.0"/>
							<DAI name="t" sAddr="1.3.15.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="母联PT1刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.16.0"/>
							<DAI name="q" sAddr="1.2.16.0"/>
							<DAI name="t" sAddr="1.3.16.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸位置异常"/>
						</DOI>
						<DOI name="Ind18" desc="母联PT2刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.17.0"/>
							<DAI name="q" sAddr="1.2.17.0"/>
							<DAI name="t" sAddr="1.3.17.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸位置异常"/>
						</DOI>
						<DOI name="Ind19" desc="遥信19">
							<DAI name="stVal" sAddr="1.1.18.0"/>
							<DAI name="q" sAddr="1.2.18.0"/>
							<DAI name="t" sAddr="1.3.18.0"/>
							<DAI name="dU" sAddr="遥信19"/>
						</DOI>
						<DOI name="Ind20" desc="遥信20">
							<DAI name="stVal" sAddr="1.1.19.0"/>
							<DAI name="q" sAddr="1.2.19.0"/>
							<DAI name="t" sAddr="1.3.19.0"/>
							<DAI name="dU" sAddr="遥信20"/>
						</DOI>
						<DOI name="Ind21" desc="遥信21">
							<DAI name="stVal" sAddr="1.1.20.0"/>
							<DAI name="q" sAddr="1.2.20.0"/>
							<DAI name="t" sAddr="1.3.20.0"/>
							<DAI name="dU" sAddr="遥信21"/>
						</DOI>
						<DOI name="Ind22" desc="遥信22">
							<DAI name="stVal" sAddr="1.1.21.0"/>
							<DAI name="q" sAddr="1.2.21.0"/>
							<DAI name="t" sAddr="1.3.21.0"/>
							<DAI name="dU" sAddr="遥信22"/>
						</DOI>
						<DOI name="Ind23" desc="采样异常">
							<DAI name="stVal" sAddr="1.1.22.0"/>
							<DAI name="q" sAddr="1.2.22.0"/>
							<DAI name="t" sAddr="1.3.22.0"/>
							<DAI name="dU" sAddr="采样异常"/>
						</DOI>
						<DOI name="Ind24" desc="采样失步">
							<DAI name="stVal" sAddr="1.1.23.0"/>
							<DAI name="q" sAddr="1.2.23.0"/>
							<DAI name="t" sAddr="1.3.23.0"/>
							<DAI name="dU" sAddr="采样失步"/>
						</DOI>
						<DOI name="Ind25" desc="GOOSE I母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.24.0"/>
							<DAI name="q" sAddr="1.2.24.0"/>
							<DAI name="t" sAddr="1.3.24.0"/>
							<DAI name="dU" sAddr="GOOSE I母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind26" desc="GOOSE II母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.25.0"/>
							<DAI name="q" sAddr="1.2.25.0"/>
							<DAI name="t" sAddr="1.3.25.0"/>
							<DAI name="dU" sAddr="GOOSE II母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind27" desc="GOOSE 母联开关遥信检修">
							<DAI name="stVal" sAddr="1.1.26.0"/>
							<DAI name="q" sAddr="1.2.26.0"/>
							<DAI name="t" sAddr="1.3.26.0"/>
							<DAI name="dU" sAddr="GOOSE 母联开关遥信检修"/>
						</DOI>
						<DOI name="Ind28" desc="GOOSE 母联PT1刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.27.0"/>
							<DAI name="q" sAddr="1.2.27.0"/>
							<DAI name="t" sAddr="1.3.27.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT1刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind29" desc="GOOSE 母联PT2刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.28.0"/>
							<DAI name="q" sAddr="1.2.28.0"/>
							<DAI name="t" sAddr="1.3.28.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT2刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind30" desc="GOOSE 取I母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.29.0"/>
							<DAI name="q" sAddr="1.2.29.0"/>
							<DAI name="t" sAddr="1.3.29.0"/>
							<DAI name="dU" sAddr="GOOSE 取I母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind31" desc="GOOSE 取II母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.30.0"/>
							<DAI name="q" sAddr="1.2.30.0"/>
							<DAI name="t" sAddr="1.3.30.0"/>
							<DAI name="dU" sAddr="GOOSE 取II母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind32" desc="GOOSE 解列命令遥信检修">
							<DAI name="stVal" sAddr="1.1.31.0"/>
							<DAI name="q" sAddr="1.2.31.0"/>
							<DAI name="t" sAddr="1.3.31.0"/>
							<DAI name="dU" sAddr="GOOSE 解列命令遥信检修"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="2" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.32.0"/>
							<DAI name="q" sAddr="1.2.32.0"/>
							<DAI name="t" sAddr="1.3.32.0"/>
							<DAI name="dU" sAddr="A相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.33.0"/>
							<DAI name="q" sAddr="1.2.33.0"/>
							<DAI name="t" sAddr="1.3.33.0"/>
							<DAI name="dU" sAddr="A相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.34.0"/>
							<DAI name="q" sAddr="1.2.34.0"/>
							<DAI name="t" sAddr="1.3.34.0"/>
							<DAI name="dU" sAddr="A相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.35.0"/>
							<DAI name="q" sAddr="1.2.35.0"/>
							<DAI name="t" sAddr="1.3.35.0"/>
							<DAI name="dU" sAddr="A相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.36.0"/>
							<DAI name="q" sAddr="1.2.36.0"/>
							<DAI name="t" sAddr="1.3.36.0"/>
							<DAI name="dU" sAddr="B相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.37.0"/>
							<DAI name="q" sAddr="1.2.37.0"/>
							<DAI name="t" sAddr="1.3.37.0"/>
							<DAI name="dU" sAddr="B相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.38.0"/>
							<DAI name="q" sAddr="1.2.38.0"/>
							<DAI name="t" sAddr="1.3.38.0"/>
							<DAI name="dU" sAddr="B相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.39.0"/>
							<DAI name="q" sAddr="1.2.39.0"/>
							<DAI name="t" sAddr="1.3.39.0"/>
							<DAI name="dU" sAddr="B相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.40.0"/>
							<DAI name="q" sAddr="1.2.40.0"/>
							<DAI name="t" sAddr="1.3.40.0"/>
							<DAI name="dU" sAddr="C相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.41.0"/>
							<DAI name="q" sAddr="1.2.41.0"/>
							<DAI name="t" sAddr="1.3.41.0"/>
							<DAI name="dU" sAddr="C相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.42.0"/>
							<DAI name="q" sAddr="1.2.42.0"/>
							<DAI name="t" sAddr="1.3.42.0"/>
							<DAI name="dU" sAddr="C相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.43.0"/>
							<DAI name="q" sAddr="1.2.43.0"/>
							<DAI name="t" sAddr="1.3.43.0"/>
							<DAI name="dU" sAddr="C相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="中性点电流1数据无效">
							<DAI name="stVal" sAddr="1.1.44.0"/>
							<DAI name="q" sAddr="1.2.44.0"/>
							<DAI name="t" sAddr="1.3.44.0"/>
							<DAI name="dU" sAddr="中性点电流1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="中性点电流1光路故障">
							<DAI name="stVal" sAddr="1.1.45.0"/>
							<DAI name="q" sAddr="1.2.45.0"/>
							<DAI name="t" sAddr="1.3.45.0"/>
							<DAI name="dU" sAddr="中性点电流1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="中性点电流1电路故障">
							<DAI name="stVal" sAddr="1.1.46.0"/>
							<DAI name="q" sAddr="1.2.46.0"/>
							<DAI name="t" sAddr="1.3.46.0"/>
							<DAI name="dU" sAddr="中性点电流1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="中性点电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.47.0"/>
							<DAI name="q" sAddr="1.2.47.0"/>
							<DAI name="t" sAddr="1.3.47.0"/>
							<DAI name="dU" sAddr="中性点电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="A相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.48.0"/>
							<DAI name="q" sAddr="1.2.48.0"/>
							<DAI name="t" sAddr="1.3.48.0"/>
							<DAI name="dU" sAddr="A相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.49.0"/>
							<DAI name="q" sAddr="1.2.49.0"/>
							<DAI name="t" sAddr="1.3.49.0"/>
							<DAI name="dU" sAddr="A相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.50.0"/>
							<DAI name="q" sAddr="1.2.50.0"/>
							<DAI name="t" sAddr="1.3.50.0"/>
							<DAI name="dU" sAddr="A相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.51.0"/>
							<DAI name="q" sAddr="1.2.51.0"/>
							<DAI name="t" sAddr="1.3.51.0"/>
							<DAI name="dU" sAddr="A相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.52.0"/>
							<DAI name="q" sAddr="1.2.52.0"/>
							<DAI name="t" sAddr="1.3.52.0"/>
							<DAI name="dU" sAddr="B相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.53.0"/>
							<DAI name="q" sAddr="1.2.53.0"/>
							<DAI name="t" sAddr="1.3.53.0"/>
							<DAI name="dU" sAddr="B相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.54.0"/>
							<DAI name="q" sAddr="1.2.54.0"/>
							<DAI name="t" sAddr="1.3.54.0"/>
							<DAI name="dU" sAddr="B相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.55.0"/>
							<DAI name="q" sAddr="1.2.55.0"/>
							<DAI name="t" sAddr="1.3.55.0"/>
							<DAI name="dU" sAddr="B相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.56.0"/>
							<DAI name="q" sAddr="1.2.56.0"/>
							<DAI name="t" sAddr="1.3.56.0"/>
							<DAI name="dU" sAddr="C相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.57.0"/>
							<DAI name="q" sAddr="1.2.57.0"/>
							<DAI name="t" sAddr="1.3.57.0"/>
							<DAI name="dU" sAddr="C相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.58.0"/>
							<DAI name="q" sAddr="1.2.58.0"/>
							<DAI name="t" sAddr="1.3.58.0"/>
							<DAI name="dU" sAddr="C相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.59.0"/>
							<DAI name="q" sAddr="1.2.59.0"/>
							<DAI name="t" sAddr="1.3.59.0"/>
							<DAI name="dU" sAddr="C相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.60.0"/>
							<DAI name="q" sAddr="1.2.60.0"/>
							<DAI name="t" sAddr="1.3.60.0"/>
							<DAI name="dU" sAddr="A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.61.0"/>
							<DAI name="q" sAddr="1.2.61.0"/>
							<DAI name="t" sAddr="1.3.61.0"/>
							<DAI name="dU" sAddr="A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.62.0"/>
							<DAI name="q" sAddr="1.2.62.0"/>
							<DAI name="t" sAddr="1.3.62.0"/>
							<DAI name="dU" sAddr="A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.63.0"/>
							<DAI name="q" sAddr="1.2.63.0"/>
							<DAI name="t" sAddr="1.3.63.0"/>
							<DAI name="dU" sAddr="A相电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="3" desc="开关遥信上送">
						<DOI name="Ind1" desc="B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.64.0"/>
							<DAI name="q" sAddr="1.2.64.0"/>
							<DAI name="t" sAddr="1.3.64.0"/>
							<DAI name="dU" sAddr="B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.65.0"/>
							<DAI name="q" sAddr="1.2.65.0"/>
							<DAI name="t" sAddr="1.3.65.0"/>
							<DAI name="dU" sAddr="B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.66.0"/>
							<DAI name="q" sAddr="1.2.66.0"/>
							<DAI name="t" sAddr="1.3.66.0"/>
							<DAI name="dU" sAddr="B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.67.0"/>
							<DAI name="q" sAddr="1.2.67.0"/>
							<DAI name="t" sAddr="1.3.67.0"/>
							<DAI name="dU" sAddr="B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.68.0"/>
							<DAI name="q" sAddr="1.2.68.0"/>
							<DAI name="t" sAddr="1.3.68.0"/>
							<DAI name="dU" sAddr="C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.69.0"/>
							<DAI name="q" sAddr="1.2.69.0"/>
							<DAI name="t" sAddr="1.3.69.0"/>
							<DAI name="dU" sAddr="C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.70.0"/>
							<DAI name="q" sAddr="1.2.70.0"/>
							<DAI name="t" sAddr="1.3.70.0"/>
							<DAI name="dU" sAddr="C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.71.0"/>
							<DAI name="q" sAddr="1.2.71.0"/>
							<DAI name="t" sAddr="1.3.71.0"/>
							<DAI name="dU" sAddr="C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="零序电压1数据无效">
							<DAI name="stVal" sAddr="1.1.72.0"/>
							<DAI name="q" sAddr="1.2.72.0"/>
							<DAI name="t" sAddr="1.3.72.0"/>
							<DAI name="dU" sAddr="零序电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="零序电压1光路故障">
							<DAI name="stVal" sAddr="1.1.73.0"/>
							<DAI name="q" sAddr="1.2.73.0"/>
							<DAI name="t" sAddr="1.3.73.0"/>
							<DAI name="dU" sAddr="零序电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="零序电压1电路故障">
							<DAI name="stVal" sAddr="1.1.74.0"/>
							<DAI name="q" sAddr="1.2.74.0"/>
							<DAI name="t" sAddr="1.3.74.0"/>
							<DAI name="dU" sAddr="零序电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="零序电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.75.0"/>
							<DAI name="q" sAddr="1.2.75.0"/>
							<DAI name="t" sAddr="1.3.75.0"/>
							<DAI name="dU" sAddr="零序电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="I母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.76.0"/>
							<DAI name="q" sAddr="1.2.76.0"/>
							<DAI name="t" sAddr="1.3.76.0"/>
							<DAI name="dU" sAddr="I母电压1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="I母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.77.0"/>
							<DAI name="q" sAddr="1.2.77.0"/>
							<DAI name="t" sAddr="1.3.77.0"/>
							<DAI name="dU" sAddr="I母电压1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="I母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.78.0"/>
							<DAI name="q" sAddr="1.2.78.0"/>
							<DAI name="t" sAddr="1.3.78.0"/>
							<DAI name="dU" sAddr="I母电压1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="I母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.79.0"/>
							<DAI name="q" sAddr="1.2.79.0"/>
							<DAI name="t" sAddr="1.3.79.0"/>
							<DAI name="dU" sAddr="I母电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="I母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.80.0"/>
							<DAI name="q" sAddr="1.2.80.0"/>
							<DAI name="t" sAddr="1.3.80.0"/>
							<DAI name="dU" sAddr="I母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="I母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.81.0"/>
							<DAI name="q" sAddr="1.2.81.0"/>
							<DAI name="t" sAddr="1.3.81.0"/>
							<DAI name="dU" sAddr="I母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="I母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.82.0"/>
							<DAI name="q" sAddr="1.2.82.0"/>
							<DAI name="t" sAddr="1.3.82.0"/>
							<DAI name="dU" sAddr="I母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="I母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.83.0"/>
							<DAI name="q" sAddr="1.2.83.0"/>
							<DAI name="t" sAddr="1.3.83.0"/>
							<DAI name="dU" sAddr="I母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="I母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.84.0"/>
							<DAI name="q" sAddr="1.2.84.0"/>
							<DAI name="t" sAddr="1.3.84.0"/>
							<DAI name="dU" sAddr="I母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="I母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.85.0"/>
							<DAI name="q" sAddr="1.2.85.0"/>
							<DAI name="t" sAddr="1.3.85.0"/>
							<DAI name="dU" sAddr="I母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="I母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.86.0"/>
							<DAI name="q" sAddr="1.2.86.0"/>
							<DAI name="t" sAddr="1.3.86.0"/>
							<DAI name="dU" sAddr="I母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="I母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.87.0"/>
							<DAI name="q" sAddr="1.2.87.0"/>
							<DAI name="t" sAddr="1.3.87.0"/>
							<DAI name="dU" sAddr="I母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="I母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.88.0"/>
							<DAI name="q" sAddr="1.2.88.0"/>
							<DAI name="t" sAddr="1.3.88.0"/>
							<DAI name="dU" sAddr="I母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="I母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.89.0"/>
							<DAI name="q" sAddr="1.2.89.0"/>
							<DAI name="t" sAddr="1.3.89.0"/>
							<DAI name="dU" sAddr="I母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="I母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.90.0"/>
							<DAI name="q" sAddr="1.2.90.0"/>
							<DAI name="t" sAddr="1.3.90.0"/>
							<DAI name="dU" sAddr="I母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="I母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.91.0"/>
							<DAI name="q" sAddr="1.2.91.0"/>
							<DAI name="t" sAddr="1.3.91.0"/>
							<DAI name="dU" sAddr="I母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="II母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.92.0"/>
							<DAI name="q" sAddr="1.2.92.0"/>
							<DAI name="t" sAddr="1.3.92.0"/>
							<DAI name="dU" sAddr="II母电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="II母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.93.0"/>
							<DAI name="q" sAddr="1.2.93.0"/>
							<DAI name="t" sAddr="1.3.93.0"/>
							<DAI name="dU" sAddr="II母电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="II母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.94.0"/>
							<DAI name="q" sAddr="1.2.94.0"/>
							<DAI name="t" sAddr="1.3.94.0"/>
							<DAI name="dU" sAddr="II母电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="II母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.95.0"/>
							<DAI name="q" sAddr="1.2.95.0"/>
							<DAI name="t" sAddr="1.3.95.0"/>
							<DAI name="dU" sAddr="II母电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="4" desc="开关遥信上送">
						<DOI name="Ind1" desc="II母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.96.0"/>
							<DAI name="q" sAddr="1.2.96.0"/>
							<DAI name="t" sAddr="1.3.96.0"/>
							<DAI name="dU" sAddr="II母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="II母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.97.0"/>
							<DAI name="q" sAddr="1.2.97.0"/>
							<DAI name="t" sAddr="1.3.97.0"/>
							<DAI name="dU" sAddr="II母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="II母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.98.0"/>
							<DAI name="q" sAddr="1.2.98.0"/>
							<DAI name="t" sAddr="1.3.98.0"/>
							<DAI name="dU" sAddr="II母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="II母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.99.0"/>
							<DAI name="q" sAddr="1.2.99.0"/>
							<DAI name="t" sAddr="1.3.99.0"/>
							<DAI name="dU" sAddr="II母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="II母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.100.0"/>
							<DAI name="q" sAddr="1.2.100.0"/>
							<DAI name="t" sAddr="1.3.100.0"/>
							<DAI name="dU" sAddr="II母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="II母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.101.0"/>
							<DAI name="q" sAddr="1.2.101.0"/>
							<DAI name="t" sAddr="1.3.101.0"/>
							<DAI name="dU" sAddr="II母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="II母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.102.0"/>
							<DAI name="q" sAddr="1.2.102.0"/>
							<DAI name="t" sAddr="1.3.102.0"/>
							<DAI name="dU" sAddr="II母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="II母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.103.0"/>
							<DAI name="q" sAddr="1.2.103.0"/>
							<DAI name="t" sAddr="1.3.103.0"/>
							<DAI name="dU" sAddr="II母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="II母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.104.0"/>
							<DAI name="q" sAddr="1.2.104.0"/>
							<DAI name="t" sAddr="1.3.104.0"/>
							<DAI name="dU" sAddr="II母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="II母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.105.0"/>
							<DAI name="q" sAddr="1.2.105.0"/>
							<DAI name="t" sAddr="1.3.105.0"/>
							<DAI name="dU" sAddr="II母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="II母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.106.0"/>
							<DAI name="q" sAddr="1.2.106.0"/>
							<DAI name="t" sAddr="1.3.106.0"/>
							<DAI name="dU" sAddr="II母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="II母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.107.0"/>
							<DAI name="q" sAddr="1.2.107.0"/>
							<DAI name="t" sAddr="1.3.107.0"/>
							<DAI name="dU" sAddr="II母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.108.0"/>
							<DAI name="q" sAddr="1.2.108.0"/>
							<DAI name="t" sAddr="1.3.108.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="遥信14">
							<DAI name="stVal" sAddr="1.1.109.0"/>
							<DAI name="q" sAddr="1.2.109.0"/>
							<DAI name="t" sAddr="1.3.109.0"/>
							<DAI name="dU" sAddr="遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.110.0"/>
							<DAI name="q" sAddr="1.2.110.0"/>
							<DAI name="t" sAddr="1.3.110.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.111.0"/>
							<DAI name="q" sAddr="1.2.111.0"/>
							<DAI name="t" sAddr="1.3.111.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="A相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.112.0"/>
							<DAI name="q" sAddr="1.2.112.0"/>
							<DAI name="t" sAddr="1.3.112.0"/>
							<DAI name="dU" sAddr="A相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.113.0"/>
							<DAI name="q" sAddr="1.2.113.0"/>
							<DAI name="t" sAddr="1.3.113.0"/>
							<DAI name="dU" sAddr="A相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.114.0"/>
							<DAI name="q" sAddr="1.2.114.0"/>
							<DAI name="t" sAddr="1.3.114.0"/>
							<DAI name="dU" sAddr="A相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.115.0"/>
							<DAI name="q" sAddr="1.2.115.0"/>
							<DAI name="t" sAddr="1.3.115.0"/>
							<DAI name="dU" sAddr="A相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.116.0"/>
							<DAI name="q" sAddr="1.2.116.0"/>
							<DAI name="t" sAddr="1.3.116.0"/>
							<DAI name="dU" sAddr="B相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.117.0"/>
							<DAI name="q" sAddr="1.2.117.0"/>
							<DAI name="t" sAddr="1.3.117.0"/>
							<DAI name="dU" sAddr="B相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.118.0"/>
							<DAI name="q" sAddr="1.2.118.0"/>
							<DAI name="t" sAddr="1.3.118.0"/>
							<DAI name="dU" sAddr="B相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.119.0"/>
							<DAI name="q" sAddr="1.2.119.0"/>
							<DAI name="t" sAddr="1.3.119.0"/>
							<DAI name="dU" sAddr="B相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.120.0"/>
							<DAI name="q" sAddr="1.2.120.0"/>
							<DAI name="t" sAddr="1.3.120.0"/>
							<DAI name="dU" sAddr="C相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.121.0"/>
							<DAI name="q" sAddr="1.2.121.0"/>
							<DAI name="t" sAddr="1.3.121.0"/>
							<DAI name="dU" sAddr="C相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.122.0"/>
							<DAI name="q" sAddr="1.2.122.0"/>
							<DAI name="t" sAddr="1.3.122.0"/>
							<DAI name="dU" sAddr="C相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.123.0"/>
							<DAI name="q" sAddr="1.2.123.0"/>
							<DAI name="t" sAddr="1.3.123.0"/>
							<DAI name="dU" sAddr="C相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="中性点电流2数据无效">
							<DAI name="stVal" sAddr="1.1.124.0"/>
							<DAI name="q" sAddr="1.2.124.0"/>
							<DAI name="t" sAddr="1.3.124.0"/>
							<DAI name="dU" sAddr="中性点电流2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="中性点电流2光路故障">
							<DAI name="stVal" sAddr="1.1.125.0"/>
							<DAI name="q" sAddr="1.2.125.0"/>
							<DAI name="t" sAddr="1.3.125.0"/>
							<DAI name="dU" sAddr="中性点电流2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="中性点电流2电路故障">
							<DAI name="stVal" sAddr="1.1.126.0"/>
							<DAI name="q" sAddr="1.2.126.0"/>
							<DAI name="t" sAddr="1.3.126.0"/>
							<DAI name="dU" sAddr="中性点电流2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="中性点电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.127.0"/>
							<DAI name="q" sAddr="1.2.127.0"/>
							<DAI name="t" sAddr="1.3.127.0"/>
							<DAI name="dU" sAddr="中性点电流2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="5" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.128.0"/>
							<DAI name="q" sAddr="1.2.128.0"/>
							<DAI name="t" sAddr="1.3.128.0"/>
							<DAI name="dU" sAddr="A相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.129.0"/>
							<DAI name="q" sAddr="1.2.129.0"/>
							<DAI name="t" sAddr="1.3.129.0"/>
							<DAI name="dU" sAddr="A相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.130.0"/>
							<DAI name="q" sAddr="1.2.130.0"/>
							<DAI name="t" sAddr="1.3.130.0"/>
							<DAI name="dU" sAddr="A相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.131.0"/>
							<DAI name="q" sAddr="1.2.131.0"/>
							<DAI name="t" sAddr="1.3.131.0"/>
							<DAI name="dU" sAddr="A相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.132.0"/>
							<DAI name="q" sAddr="1.2.132.0"/>
							<DAI name="t" sAddr="1.3.132.0"/>
							<DAI name="dU" sAddr="B相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.133.0"/>
							<DAI name="q" sAddr="1.2.133.0"/>
							<DAI name="t" sAddr="1.3.133.0"/>
							<DAI name="dU" sAddr="B相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.134.0"/>
							<DAI name="q" sAddr="1.2.134.0"/>
							<DAI name="t" sAddr="1.3.134.0"/>
							<DAI name="dU" sAddr="B相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.135.0"/>
							<DAI name="q" sAddr="1.2.135.0"/>
							<DAI name="t" sAddr="1.3.135.0"/>
							<DAI name="dU" sAddr="B相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.136.0"/>
							<DAI name="q" sAddr="1.2.136.0"/>
							<DAI name="t" sAddr="1.3.136.0"/>
							<DAI name="dU" sAddr="C相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.137.0"/>
							<DAI name="q" sAddr="1.2.137.0"/>
							<DAI name="t" sAddr="1.3.137.0"/>
							<DAI name="dU" sAddr="C相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.138.0"/>
							<DAI name="q" sAddr="1.2.138.0"/>
							<DAI name="t" sAddr="1.3.138.0"/>
							<DAI name="dU" sAddr="C相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.139.0"/>
							<DAI name="q" sAddr="1.2.139.0"/>
							<DAI name="t" sAddr="1.3.139.0"/>
							<DAI name="dU" sAddr="C相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.140.0"/>
							<DAI name="q" sAddr="1.2.140.0"/>
							<DAI name="t" sAddr="1.3.140.0"/>
							<DAI name="dU" sAddr="A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.141.0"/>
							<DAI name="q" sAddr="1.2.141.0"/>
							<DAI name="t" sAddr="1.3.141.0"/>
							<DAI name="dU" sAddr="A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.142.0"/>
							<DAI name="q" sAddr="1.2.142.0"/>
							<DAI name="t" sAddr="1.3.142.0"/>
							<DAI name="dU" sAddr="A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.143.0"/>
							<DAI name="q" sAddr="1.2.143.0"/>
							<DAI name="t" sAddr="1.3.143.0"/>
							<DAI name="dU" sAddr="A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.144.0"/>
							<DAI name="q" sAddr="1.2.144.0"/>
							<DAI name="t" sAddr="1.3.144.0"/>
							<DAI name="dU" sAddr="B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.145.0"/>
							<DAI name="q" sAddr="1.2.145.0"/>
							<DAI name="t" sAddr="1.3.145.0"/>
							<DAI name="dU" sAddr="B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.146.0"/>
							<DAI name="q" sAddr="1.2.146.0"/>
							<DAI name="t" sAddr="1.3.146.0"/>
							<DAI name="dU" sAddr="B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.147.0"/>
							<DAI name="q" sAddr="1.2.147.0"/>
							<DAI name="t" sAddr="1.3.147.0"/>
							<DAI name="dU" sAddr="B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.148.0"/>
							<DAI name="q" sAddr="1.2.148.0"/>
							<DAI name="t" sAddr="1.3.148.0"/>
							<DAI name="dU" sAddr="C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.149.0"/>
							<DAI name="q" sAddr="1.2.149.0"/>
							<DAI name="t" sAddr="1.3.149.0"/>
							<DAI name="dU" sAddr="C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.150.0"/>
							<DAI name="q" sAddr="1.2.150.0"/>
							<DAI name="t" sAddr="1.3.150.0"/>
							<DAI name="dU" sAddr="C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.151.0"/>
							<DAI name="q" sAddr="1.2.151.0"/>
							<DAI name="t" sAddr="1.3.151.0"/>
							<DAI name="dU" sAddr="C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="零序电压2数据无效">
							<DAI name="stVal" sAddr="1.1.152.0"/>
							<DAI name="q" sAddr="1.2.152.0"/>
							<DAI name="t" sAddr="1.3.152.0"/>
							<DAI name="dU" sAddr="零序电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="零序电压2光路故障">
							<DAI name="stVal" sAddr="1.1.153.0"/>
							<DAI name="q" sAddr="1.2.153.0"/>
							<DAI name="t" sAddr="1.3.153.0"/>
							<DAI name="dU" sAddr="零序电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="零序电压2电路故障">
							<DAI name="stVal" sAddr="1.1.154.0"/>
							<DAI name="q" sAddr="1.2.154.0"/>
							<DAI name="t" sAddr="1.3.154.0"/>
							<DAI name="dU" sAddr="零序电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="零序电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.155.0"/>
							<DAI name="q" sAddr="1.2.155.0"/>
							<DAI name="t" sAddr="1.3.155.0"/>
							<DAI name="dU" sAddr="零序电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="I母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.156.0"/>
							<DAI name="q" sAddr="1.2.156.0"/>
							<DAI name="t" sAddr="1.3.156.0"/>
							<DAI name="dU" sAddr="I母电压2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="I母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.157.0"/>
							<DAI name="q" sAddr="1.2.157.0"/>
							<DAI name="t" sAddr="1.3.157.0"/>
							<DAI name="dU" sAddr="I母电压2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="I母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.158.0"/>
							<DAI name="q" sAddr="1.2.158.0"/>
							<DAI name="t" sAddr="1.3.158.0"/>
							<DAI name="dU" sAddr="I母电压2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="I母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.159.0"/>
							<DAI name="q" sAddr="1.2.159.0"/>
							<DAI name="t" sAddr="1.3.159.0"/>
							<DAI name="dU" sAddr="I母电压2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="6" desc="开关遥信上送">
						<DOI name="Ind1" desc="I母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.160.0"/>
							<DAI name="q" sAddr="1.2.160.0"/>
							<DAI name="t" sAddr="1.3.160.0"/>
							<DAI name="dU" sAddr="I母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="I母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.161.0"/>
							<DAI name="q" sAddr="1.2.161.0"/>
							<DAI name="t" sAddr="1.3.161.0"/>
							<DAI name="dU" sAddr="I母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="I母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.162.0"/>
							<DAI name="q" sAddr="1.2.162.0"/>
							<DAI name="t" sAddr="1.3.162.0"/>
							<DAI name="dU" sAddr="I母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="I母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.163.0"/>
							<DAI name="q" sAddr="1.2.163.0"/>
							<DAI name="t" sAddr="1.3.163.0"/>
							<DAI name="dU" sAddr="I母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="I母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.164.0"/>
							<DAI name="q" sAddr="1.2.164.0"/>
							<DAI name="t" sAddr="1.3.164.0"/>
							<DAI name="dU" sAddr="I母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="I母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.165.0"/>
							<DAI name="q" sAddr="1.2.165.0"/>
							<DAI name="t" sAddr="1.3.165.0"/>
							<DAI name="dU" sAddr="I母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="I母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.166.0"/>
							<DAI name="q" sAddr="1.2.166.0"/>
							<DAI name="t" sAddr="1.3.166.0"/>
							<DAI name="dU" sAddr="I母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="I母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.167.0"/>
							<DAI name="q" sAddr="1.2.167.0"/>
							<DAI name="t" sAddr="1.3.167.0"/>
							<DAI name="dU" sAddr="I母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="I母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.168.0"/>
							<DAI name="q" sAddr="1.2.168.0"/>
							<DAI name="t" sAddr="1.3.168.0"/>
							<DAI name="dU" sAddr="I母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="I母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.169.0"/>
							<DAI name="q" sAddr="1.2.169.0"/>
							<DAI name="t" sAddr="1.3.169.0"/>
							<DAI name="dU" sAddr="I母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="I母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.170.0"/>
							<DAI name="q" sAddr="1.2.170.0"/>
							<DAI name="t" sAddr="1.3.170.0"/>
							<DAI name="dU" sAddr="I母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="I母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.171.0"/>
							<DAI name="q" sAddr="1.2.171.0"/>
							<DAI name="t" sAddr="1.3.171.0"/>
							<DAI name="dU" sAddr="I母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="II母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.172.0"/>
							<DAI name="q" sAddr="1.2.172.0"/>
							<DAI name="t" sAddr="1.3.172.0"/>
							<DAI name="dU" sAddr="II母电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="II母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.173.0"/>
							<DAI name="q" sAddr="1.2.173.0"/>
							<DAI name="t" sAddr="1.3.173.0"/>
							<DAI name="dU" sAddr="II母电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="II母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.174.0"/>
							<DAI name="q" sAddr="1.2.174.0"/>
							<DAI name="t" sAddr="1.3.174.0"/>
							<DAI name="dU" sAddr="II母电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="II母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.175.0"/>
							<DAI name="q" sAddr="1.2.175.0"/>
							<DAI name="t" sAddr="1.3.175.0"/>
							<DAI name="dU" sAddr="II母电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="II母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.176.0"/>
							<DAI name="q" sAddr="1.2.176.0"/>
							<DAI name="t" sAddr="1.3.176.0"/>
							<DAI name="dU" sAddr="II母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="II母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.177.0"/>
							<DAI name="q" sAddr="1.2.177.0"/>
							<DAI name="t" sAddr="1.3.177.0"/>
							<DAI name="dU" sAddr="II母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="II母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.178.0"/>
							<DAI name="q" sAddr="1.2.178.0"/>
							<DAI name="t" sAddr="1.3.178.0"/>
							<DAI name="dU" sAddr="II母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="II母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.179.0"/>
							<DAI name="q" sAddr="1.2.179.0"/>
							<DAI name="t" sAddr="1.3.179.0"/>
							<DAI name="dU" sAddr="II母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="II母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.180.0"/>
							<DAI name="q" sAddr="1.2.180.0"/>
							<DAI name="t" sAddr="1.3.180.0"/>
							<DAI name="dU" sAddr="II母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="II母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.181.0"/>
							<DAI name="q" sAddr="1.2.181.0"/>
							<DAI name="t" sAddr="1.3.181.0"/>
							<DAI name="dU" sAddr="II母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="II母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.182.0"/>
							<DAI name="q" sAddr="1.2.182.0"/>
							<DAI name="t" sAddr="1.3.182.0"/>
							<DAI name="dU" sAddr="II母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="II母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.183.0"/>
							<DAI name="q" sAddr="1.2.183.0"/>
							<DAI name="t" sAddr="1.3.183.0"/>
							<DAI name="dU" sAddr="II母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="II母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.184.0"/>
							<DAI name="q" sAddr="1.2.184.0"/>
							<DAI name="t" sAddr="1.3.184.0"/>
							<DAI name="dU" sAddr="II母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="II母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.185.0"/>
							<DAI name="q" sAddr="1.2.185.0"/>
							<DAI name="t" sAddr="1.3.185.0"/>
							<DAI name="dU" sAddr="II母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="II母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.186.0"/>
							<DAI name="q" sAddr="1.2.186.0"/>
							<DAI name="t" sAddr="1.3.186.0"/>
							<DAI name="dU" sAddr="II母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="II母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.187.0"/>
							<DAI name="q" sAddr="1.2.187.0"/>
							<DAI name="t" sAddr="1.3.187.0"/>
							<DAI name="dU" sAddr="II母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="遥信29">
							<DAI name="stVal" sAddr="1.1.188.0"/>
							<DAI name="q" sAddr="1.2.188.0"/>
							<DAI name="t" sAddr="1.3.188.0"/>
							<DAI name="dU" sAddr="遥信29"/>
						</DOI>
						<DOI name="Ind30" desc="遥信30">
							<DAI name="stVal" sAddr="1.1.189.0"/>
							<DAI name="q" sAddr="1.2.189.0"/>
							<DAI name="t" sAddr="1.3.189.0"/>
							<DAI name="dU" sAddr="遥信30"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.190.0"/>
							<DAI name="q" sAddr="1.2.190.0"/>
							<DAI name="t" sAddr="1.3.190.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.191.0"/>
							<DAI name="q" sAddr="1.2.191.0"/>
							<DAI name="t" sAddr="1.3.191.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="7" desc="开关遥信上送">
						<DOI name="Ind1" desc="第1个串口链路异常">
							<DAI name="stVal" sAddr="1.1.192.0"/>
							<DAI name="q" sAddr="1.2.192.0"/>
							<DAI name="t" sAddr="1.3.192.0"/>
							<DAI name="dU" sAddr="第1个串口链路异常"/>
						</DOI>
						<DOI name="Ind2" desc="第2个串口链路异常">
							<DAI name="stVal" sAddr="1.1.193.0"/>
							<DAI name="q" sAddr="1.2.193.0"/>
							<DAI name="t" sAddr="1.3.193.0"/>
							<DAI name="dU" sAddr="第2个串口链路异常"/>
						</DOI>
						<DOI name="Ind3" desc="第3个串口链路异常">
							<DAI name="stVal" sAddr="1.1.194.0"/>
							<DAI name="q" sAddr="1.2.194.0"/>
							<DAI name="t" sAddr="1.3.194.0"/>
							<DAI name="dU" sAddr="第3个串口链路异常"/>
						</DOI>
						<DOI name="Ind4" desc="第4个串口链路异常">
							<DAI name="stVal" sAddr="1.1.195.0"/>
							<DAI name="q" sAddr="1.2.195.0"/>
							<DAI name="t" sAddr="1.3.195.0"/>
							<DAI name="dU" sAddr="第4个串口链路异常"/>
						</DOI>
						<DOI name="Ind5" desc="第5个串口链路异常">
							<DAI name="stVal" sAddr="1.1.196.0"/>
							<DAI name="q" sAddr="1.2.196.0"/>
							<DAI name="t" sAddr="1.3.196.0"/>
							<DAI name="dU" sAddr="第5个串口链路异常"/>
						</DOI>
						<DOI name="Ind6" desc="第6个串口链路异常">
							<DAI name="stVal" sAddr="1.1.197.0"/>
							<DAI name="q" sAddr="1.2.197.0"/>
							<DAI name="t" sAddr="1.3.197.0"/>
							<DAI name="dU" sAddr="第6个串口链路异常"/>
						</DOI>
						<DOI name="Ind7" desc="第7个串口链路异常">
							<DAI name="stVal" sAddr="1.1.198.0"/>
							<DAI name="q" sAddr="1.2.198.0"/>
							<DAI name="t" sAddr="1.3.198.0"/>
							<DAI name="dU" sAddr="第7个串口链路异常"/>
						</DOI>
						<DOI name="Ind8" desc="第8个串口链路异常">
							<DAI name="stVal" sAddr="1.1.199.0"/>
							<DAI name="q" sAddr="1.2.199.0"/>
							<DAI name="t" sAddr="1.3.199.0"/>
							<DAI name="dU" sAddr="第8个串口链路异常"/>
						</DOI>
						<DOI name="Ind9" desc="第9个串口链路异常">
							<DAI name="stVal" sAddr="1.1.200.0"/>
							<DAI name="q" sAddr="1.2.200.0"/>
							<DAI name="t" sAddr="1.3.200.0"/>
							<DAI name="dU" sAddr="第9个串口链路异常"/>
						</DOI>
						<DOI name="Ind10" desc="第10个串口链路异常">
							<DAI name="stVal" sAddr="1.1.201.0"/>
							<DAI name="q" sAddr="1.2.201.0"/>
							<DAI name="t" sAddr="1.3.201.0"/>
							<DAI name="dU" sAddr="第10个串口链路异常"/>
						</DOI>
						<DOI name="Ind11" desc="第11个串口链路异常">
							<DAI name="stVal" sAddr="1.1.202.0"/>
							<DAI name="q" sAddr="1.2.202.0"/>
							<DAI name="t" sAddr="1.3.202.0"/>
							<DAI name="dU" sAddr="第11个串口链路异常"/>
						</DOI>
						<DOI name="Ind12" desc="第12个串口链路异常">
							<DAI name="stVal" sAddr="1.1.203.0"/>
							<DAI name="q" sAddr="1.2.203.0"/>
							<DAI name="t" sAddr="1.3.203.0"/>
							<DAI name="dU" sAddr="第12个串口链路异常"/>
						</DOI>
						<DOI name="Ind13" desc="第13个串口链路异常">
							<DAI name="stVal" sAddr="1.1.204.0"/>
							<DAI name="q" sAddr="1.2.204.0"/>
							<DAI name="t" sAddr="1.3.204.0"/>
							<DAI name="dU" sAddr="第13个串口链路异常"/>
						</DOI>
						<DOI name="Ind14" desc="第14个串口链路异常">
							<DAI name="stVal" sAddr="1.1.205.0"/>
							<DAI name="q" sAddr="1.2.205.0"/>
							<DAI name="t" sAddr="1.3.205.0"/>
							<DAI name="dU" sAddr="第14个串口链路异常"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.206.0"/>
							<DAI name="q" sAddr="1.2.206.0"/>
							<DAI name="t" sAddr="1.3.206.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.207.0"/>
							<DAI name="q" sAddr="1.2.207.0"/>
							<DAI name="t" sAddr="1.3.207.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="第1个串口数据无效">
							<DAI name="stVal" sAddr="1.1.208.0"/>
							<DAI name="q" sAddr="1.2.208.0"/>
							<DAI name="t" sAddr="1.3.208.0"/>
							<DAI name="dU" sAddr="第1个串口数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="第2个串口数据无效">
							<DAI name="stVal" sAddr="1.1.209.0"/>
							<DAI name="q" sAddr="1.2.209.0"/>
							<DAI name="t" sAddr="1.3.209.0"/>
							<DAI name="dU" sAddr="第2个串口数据无效"/>
						</DOI>
						<DOI name="Ind19" desc="第3个串口数据无效">
							<DAI name="stVal" sAddr="1.1.210.0"/>
							<DAI name="q" sAddr="1.2.210.0"/>
							<DAI name="t" sAddr="1.3.210.0"/>
							<DAI name="dU" sAddr="第3个串口数据无效"/>
						</DOI>
						<DOI name="Ind20" desc="第4个串口数据无效">
							<DAI name="stVal" sAddr="1.1.211.0"/>
							<DAI name="q" sAddr="1.2.211.0"/>
							<DAI name="t" sAddr="1.3.211.0"/>
							<DAI name="dU" sAddr="第4个串口数据无效"/>
						</DOI>
						<DOI name="Ind21" desc="第5个串口数据无效">
							<DAI name="stVal" sAddr="1.1.212.0"/>
							<DAI name="q" sAddr="1.2.212.0"/>
							<DAI name="t" sAddr="1.3.212.0"/>
							<DAI name="dU" sAddr="第5个串口数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="第6个串口数据无效">
							<DAI name="stVal" sAddr="1.1.213.0"/>
							<DAI name="q" sAddr="1.2.213.0"/>
							<DAI name="t" sAddr="1.3.213.0"/>
							<DAI name="dU" sAddr="第6个串口数据无效"/>
						</DOI>
						<DOI name="Ind23" desc="第7个串口数据无效">
							<DAI name="stVal" sAddr="1.1.214.0"/>
							<DAI name="q" sAddr="1.2.214.0"/>
							<DAI name="t" sAddr="1.3.214.0"/>
							<DAI name="dU" sAddr="第7个串口数据无效"/>
						</DOI>
						<DOI name="Ind24" desc="第8个串口数据无效">
							<DAI name="stVal" sAddr="1.1.215.0"/>
							<DAI name="q" sAddr="1.2.215.0"/>
							<DAI name="t" sAddr="1.3.215.0"/>
							<DAI name="dU" sAddr="第8个串口数据无效"/>
						</DOI>
						<DOI name="Ind25" desc="第9个串口数据无效">
							<DAI name="stVal" sAddr="1.1.216.0"/>
							<DAI name="q" sAddr="1.2.216.0"/>
							<DAI name="t" sAddr="1.3.216.0"/>
							<DAI name="dU" sAddr="第9个串口数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="第10个串口数据无效">
							<DAI name="stVal" sAddr="1.1.217.0"/>
							<DAI name="q" sAddr="1.2.217.0"/>
							<DAI name="t" sAddr="1.3.217.0"/>
							<DAI name="dU" sAddr="第10个串口数据无效"/>
						</DOI>
						<DOI name="Ind27" desc="第11个串口数据无效">
							<DAI name="stVal" sAddr="1.1.218.0"/>
							<DAI name="q" sAddr="1.2.218.0"/>
							<DAI name="t" sAddr="1.3.218.0"/>
							<DAI name="dU" sAddr="第11个串口数据无效"/>
						</DOI>
						<DOI name="Ind28" desc="第12个串口数据无效">
							<DAI name="stVal" sAddr="1.1.219.0"/>
							<DAI name="q" sAddr="1.2.219.0"/>
							<DAI name="t" sAddr="1.3.219.0"/>
							<DAI name="dU" sAddr="第12个串口数据无效"/>
						</DOI>
						<DOI name="Ind29" desc="第13个串口数据无效">
							<DAI name="stVal" sAddr="1.1.220.0"/>
							<DAI name="q" sAddr="1.2.220.0"/>
							<DAI name="t" sAddr="1.3.220.0"/>
							<DAI name="dU" sAddr="第13个串口数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="第14个串口数据无效">
							<DAI name="stVal" sAddr="1.1.221.0"/>
							<DAI name="q" sAddr="1.2.221.0"/>
							<DAI name="t" sAddr="1.3.221.0"/>
							<DAI name="dU" sAddr="第14个串口数据无效"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.222.0"/>
							<DAI name="q" sAddr="1.2.222.0"/>
							<DAI name="t" sAddr="1.3.222.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.223.0"/>
							<DAI name="q" sAddr="1.2.223.0"/>
							<DAI name="t" sAddr="1.3.223.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="MU6" type="MUDev" desc="线路全相PT" manufacturer="NARITECH" configVersion="V1.0">
		<Private type="IED virtual terminal conection CRC">64C23F2D</Private>
		<Services>
			<ConfDataSet max="16" maxAttributes="256"/>
		</Services>
		<AccessPoint name="M1">
			<Server>
				<Authentication/>
				<LDevice inst="MU">
					<Private type="ldNo" source="IEC60044-8_send_ds1">2</Private>
					<Private type="ldNo" source="IEC60044-8_recv_ds1">2</Private>
					<LN0 lnClass="LLN0" lnType="2_GNR_LLN0_Smart" inst="">
						<DataSet name="MSV9-2_send_ds1" desc="MSV9-2发送数据集1">
							<FCDA ldInst="MU" lnClass="LLN0" doName="DelayTRtg" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="6" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_send_ds1" desc="IEC60044-8发送数据集1">
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="7" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="1" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="2" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="3" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="5" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TCTR" lnInst="4" doName="Amp2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="4" doName="Vol2" fc="MX"/>
						</DataSet>
						<DataSet name="IEC60044-8_recv_ds1" desc="IEC60044-8接收数据集1">
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="10" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="14" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol1" fc="MX"/>
							<FCDA ldInst="MU" lnClass="TVTR" lnInst="0" doName="Vol2" fc="MX"/>
						</DataSet>
						<DOI name="DelayTRtg" desc="1500"/>
						<SampledValueControl name="MSVCB01" desc="" smvID="MU6MU/LLN0$SV$MSVCB01" datSet="MSV9-2_send_ds1" confRev="1" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" security="false" dataRef="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="0" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="0" desc="无效">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="1" desc="A相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="2" desc="B相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="3" desc="C相保护电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="4" desc="中性点电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
						<DOI name="Amp2" desc="电流AD2（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="5" desc="A相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="6" desc="B相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="7" desc="C相测量电流">
						<DOI name="Amp1" desc="电流AD1（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="1" desc="A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="2" desc="B相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="3" desc="C相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="4" desc="零序电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="5" desc="母线电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="6" desc="母线A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="7" desc="母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="8" desc="母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="9" desc="I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="10" desc="I母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="11" desc="I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="12" desc="I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="13" desc="II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="14" desc="II母A相电压">
						<DOI name="Vol1" desc="电压AD1（采样值）"/>
						<DOI name="Vol2" desc="电压AD2（采样值）"/>
					</LN>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="15" desc="II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="16" desc="II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="21" desc="反极性A相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="22" desc="反极性B相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="23" desc="反极性C相保护电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="24" desc="反极性中性点电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="25" desc="反极性A相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="26" desc="反极性B相测量电流"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="27" desc="反极性C相测量电流"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="21" desc="反极性A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="22" desc="反极性B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="23" desc="反极性C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="24" desc="反极性零序电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="25" desc="反极性母线电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="26" desc="反极性母线A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="27" desc="反极性母线B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="28" desc="反极性母线C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="29" desc="反极性I母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="30" desc="反极性I母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="31" desc="反极性I母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="32" desc="反极性I母C相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="33" desc="反极性II母电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="34" desc="反极性II母A相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="35" desc="反极性II母B相电压"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="36" desc="反极性II母C相电压"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TCTR" lnType="2_GNR_TCTR_DOUBLE" inst="49" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="40" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="41" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="42" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="43" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="44" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="45" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="46" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="47" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="48" desc="无效"/>
					<LN lnClass="TVTR" lnType="2_GNR_TVTR_DOUBLE" inst="49" desc="无效"/>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="GO">
					<LN0 lnClass="LLN0" lnType="2_CN_LLN0" inst="">
						<DataSet name="dsGOOSE0" desc="母线切换信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE1" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE2" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="3" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE3" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="4" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE4" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="5" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE5" desc="ECVT状态信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="6" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE6" desc="ECVT采样信息">
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind27" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind28" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind29" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind30" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="GO" prefix="BinOut" lnClass="GGIO" lnInst="7" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<GSEControl name="GoCB0" datSet="dsGOOSE0" confRev="1" appID="MU3261GO/LLN0$GO$GoCB0">
							<Private type="NARITECH-IsDoubleNet">0</Private>
							<Private type="NARITECH-NetCardNoA">0</Private>
							<Private type="NARITECH-NetCardNoB">1</Private>
						</GSEControl>
					</LN0>
					<LN lnClass="LPHD" lnType="2_CN_LPHD" inst="0" desc="装置铭牌信息"/>
					<LN prefix="BinIn" lnClass="GGIO" lnType="2_GNR_GGIO_DPC8_Ind16" inst="0" desc="开关遥信接入">
						<DOI name="DPCSO1" desc="I母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.0.0"/>
							<DAI name="q" sAddr="130.2.0.0"/>
							<DAI name="t" sAddr="130.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO2" desc="II母(PT)刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.1.0"/>
							<DAI name="q" sAddr="130.2.1.0"/>
							<DAI name="t" sAddr="130.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO3" desc="母联开关双遥信">
							<DAI name="stVal" sAddr="130.1.2.0"/>
							<DAI name="q" sAddr="130.2.2.0"/>
							<DAI name="t" sAddr="130.3.2.0"/>
							<DAI name="dU" sAddr="母联开关双遥信"/>
						</DOI>
						<DOI name="DPCSO4" desc="母联PT1刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.3.0"/>
							<DAI name="q" sAddr="130.2.3.0"/>
							<DAI name="t" sAddr="130.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO5" desc="母联PT2刀闸双遥信">
							<DAI name="stVal" sAddr="130.1.4.0"/>
							<DAI name="q" sAddr="130.2.4.0"/>
							<DAI name="t" sAddr="130.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸双遥信"/>
						</DOI>
						<DOI name="DPCSO6" desc="双遥信6">
							<DAI name="stVal" sAddr="130.1.5.0"/>
							<DAI name="q" sAddr="130.2.5.0"/>
							<DAI name="t" sAddr="130.3.5.0"/>
							<DAI name="dU" sAddr="双遥信6"/>
						</DOI>
						<DOI name="DPCSO7" desc="双遥信7">
							<DAI name="stVal" sAddr="130.1.6.0"/>
							<DAI name="q" sAddr="130.2.6.0"/>
							<DAI name="t" sAddr="130.3.6.0"/>
							<DAI name="dU" sAddr="双遥信7"/>
						</DOI>
						<DOI name="DPCSO8" desc="双遥信8">
							<DAI name="stVal" sAddr="130.1.7.0"/>
							<DAI name="q" sAddr="130.2.7.0"/>
							<DAI name="t" sAddr="130.3.7.0"/>
							<DAI name="dU" sAddr="双遥信8"/>
						</DOI>
						<DOI name="Ind1" desc="I母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.0.0"/>
							<DAI name="q" sAddr="129.2.0.0"/>
							<DAI name="t" sAddr="129.3.0.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind2" desc="II母(PT)刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.1.0"/>
							<DAI name="q" sAddr="129.2.1.0"/>
							<DAI name="t" sAddr="129.3.1.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸单遥信"/>
						</DOI>
						<DOI name="Ind3" desc="母联开关单遥信">
							<DAI name="stVal" sAddr="129.1.2.0"/>
							<DAI name="q" sAddr="129.2.2.0"/>
							<DAI name="t" sAddr="129.3.2.0"/>
							<DAI name="dU" sAddr="母联开关单遥信"/>
						</DOI>
						<DOI name="Ind4" desc="母联PT1刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.3.0"/>
							<DAI name="q" sAddr="129.2.3.0"/>
							<DAI name="t" sAddr="129.3.3.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸单遥信"/>
						</DOI>
						<DOI name="Ind5" desc="母联PT2刀闸单遥信">
							<DAI name="stVal" sAddr="129.1.4.0"/>
							<DAI name="q" sAddr="129.2.4.0"/>
							<DAI name="t" sAddr="129.3.4.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸单遥信"/>
						</DOI>
						<DOI name="Ind6" desc="单遥信6">
							<DAI name="stVal" sAddr="129.1.5.0"/>
							<DAI name="q" sAddr="129.2.5.0"/>
							<DAI name="t" sAddr="129.3.5.0"/>
							<DAI name="dU" sAddr="单遥信6"/>
						</DOI>
						<DOI name="Ind7" desc="单遥信7">
							<DAI name="stVal" sAddr="129.1.6.0"/>
							<DAI name="q" sAddr="129.2.6.0"/>
							<DAI name="t" sAddr="129.3.6.0"/>
							<DAI name="dU" sAddr="单遥信7"/>
						</DOI>
						<DOI name="Ind8" desc="单遥信8">
							<DAI name="stVal" sAddr="129.1.7.0"/>
							<DAI name="q" sAddr="129.2.7.0"/>
							<DAI name="t" sAddr="129.3.7.0"/>
							<DAI name="dU" sAddr="单遥信8"/>
						</DOI>
						<DOI name="Ind9" desc="并I母电压命令">
							<DAI name="stVal" sAddr="129.1.8.0"/>
							<DAI name="q" sAddr="129.2.8.0"/>
							<DAI name="t" sAddr="129.3.8.0"/>
							<DAI name="dU" sAddr="并I母电压命令"/>
						</DOI>
						<DOI name="Ind10" desc="并II母电压命令">
							<DAI name="stVal" sAddr="129.1.9.0"/>
							<DAI name="q" sAddr="129.2.9.0"/>
							<DAI name="t" sAddr="129.3.9.0"/>
							<DAI name="dU" sAddr="并II母电压命令"/>
						</DOI>
						<DOI name="Ind11" desc="解列命令">
							<DAI name="stVal" sAddr="129.1.10.0"/>
							<DAI name="q" sAddr="129.2.10.0"/>
							<DAI name="t" sAddr="129.3.10.0"/>
							<DAI name="dU" sAddr="解列命令"/>
						</DOI>
						<DOI name="Ind12" desc="单遥信12">
							<DAI name="stVal" sAddr="129.1.11.0"/>
							<DAI name="q" sAddr="129.2.11.0"/>
							<DAI name="t" sAddr="129.3.11.0"/>
							<DAI name="dU" sAddr="单遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="单遥信13">
							<DAI name="stVal" sAddr="129.1.12.0"/>
							<DAI name="q" sAddr="129.2.12.0"/>
							<DAI name="t" sAddr="129.3.12.0"/>
							<DAI name="dU" sAddr="单遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="单遥信14">
							<DAI name="stVal" sAddr="129.1.13.0"/>
							<DAI name="q" sAddr="129.2.13.0"/>
							<DAI name="t" sAddr="129.3.13.0"/>
							<DAI name="dU" sAddr="单遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="单遥信15">
							<DAI name="stVal" sAddr="129.1.14.0"/>
							<DAI name="q" sAddr="129.2.14.0"/>
							<DAI name="t" sAddr="129.3.14.0"/>
							<DAI name="dU" sAddr="单遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="单遥信16">
							<DAI name="stVal" sAddr="129.1.15.0"/>
							<DAI name="q" sAddr="129.2.15.0"/>
							<DAI name="t" sAddr="129.3.15.0"/>
							<DAI name="dU" sAddr="单遥信16"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="1" desc="开关遥信上送">
						<DOI name="Ind1" desc="取I母电压成功">
							<DAI name="stVal" sAddr="1.1.0.0"/>
							<DAI name="q" sAddr="1.2.0.0"/>
							<DAI name="t" sAddr="1.3.0.0"/>
							<DAI name="dU" sAddr="取I母电压成功"/>
						</DOI>
						<DOI name="Ind2" desc="取II母电压成功">
							<DAI name="stVal" sAddr="1.1.1.0"/>
							<DAI name="q" sAddr="1.2.1.0"/>
							<DAI name="t" sAddr="1.3.1.0"/>
							<DAI name="dU" sAddr="取II母电压成功"/>
						</DOI>
						<DOI name="Ind3" desc="解列成功">
							<DAI name="stVal" sAddr="1.1.2.0"/>
							<DAI name="q" sAddr="1.2.2.0"/>
							<DAI name="t" sAddr="1.3.2.0"/>
							<DAI name="dU" sAddr="解列成功"/>
						</DOI>
						<DOI name="Ind4" desc="并列/解列命令错误">
							<DAI name="stVal" sAddr="1.1.3.0"/>
							<DAI name="q" sAddr="1.2.3.0"/>
							<DAI name="t" sAddr="1.3.3.0"/>
							<DAI name="dU" sAddr="并列/解列命令错误"/>
						</DOI>
						<DOI name="Ind5" desc="装置检修">
							<DAI name="stVal" sAddr="1.1.4.0"/>
							<DAI name="q" sAddr="1.2.4.0"/>
							<DAI name="t" sAddr="1.3.4.0"/>
							<DAI name="dU" sAddr="装置检修"/>
						</DOI>
						<DOI name="Ind6" desc="I母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.5.0"/>
							<DAI name="q" sAddr="1.2.5.0"/>
							<DAI name="t" sAddr="1.3.5.0"/>
							<DAI name="dU" sAddr="I母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind7" desc="II母(PT)刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.6.0"/>
							<DAI name="q" sAddr="1.2.6.0"/>
							<DAI name="t" sAddr="1.3.6.0"/>
							<DAI name="dU" sAddr="II母(PT)刀闸位置异常"/>
						</DOI>
						<DOI name="Ind8" desc="母联开关位置异常">
							<DAI name="stVal" sAddr="1.1.7.0"/>
							<DAI name="q" sAddr="1.2.7.0"/>
							<DAI name="t" sAddr="1.3.7.0"/>
							<DAI name="dU" sAddr="母联开关位置异常"/>
						</DOI>
						<DOI name="Ind9" desc="遥信9">
							<DAI name="stVal" sAddr="1.1.8.0"/>
							<DAI name="q" sAddr="1.2.8.0"/>
							<DAI name="t" sAddr="1.3.8.0"/>
							<DAI name="dU" sAddr="遥信9"/>
						</DOI>
						<DOI name="Ind10" desc="GOOSE网1中断">
							<DAI name="stVal" sAddr="1.1.9.0"/>
							<DAI name="q" sAddr="1.2.9.0"/>
							<DAI name="t" sAddr="1.3.9.0"/>
							<DAI name="dU" sAddr="GOOSE网1中断"/>
						</DOI>
						<DOI name="Ind11" desc="GOOSE网2中断">
							<DAI name="stVal" sAddr="1.1.10.0"/>
							<DAI name="q" sAddr="1.2.10.0"/>
							<DAI name="t" sAddr="1.3.10.0"/>
							<DAI name="dU" sAddr="GOOSE网2中断"/>
						</DOI>
						<DOI name="Ind12" desc="遥信12">
							<DAI name="stVal" sAddr="1.1.11.0"/>
							<DAI name="q" sAddr="1.2.11.0"/>
							<DAI name="t" sAddr="1.3.11.0"/>
							<DAI name="dU" sAddr="遥信12"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.12.0"/>
							<DAI name="q" sAddr="1.2.12.0"/>
							<DAI name="t" sAddr="1.3.12.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="装置告警">
							<DAI name="stVal" sAddr="1.1.13.0"/>
							<DAI name="q" sAddr="1.2.13.0"/>
							<DAI name="t" sAddr="1.3.13.0"/>
							<DAI name="dU" sAddr="装置告警"/>
						</DOI>
						<DOI name="Ind15" desc="装置远方">
							<DAI name="stVal" sAddr="1.1.14.0"/>
							<DAI name="q" sAddr="1.2.14.0"/>
							<DAI name="t" sAddr="1.3.14.0"/>
							<DAI name="dU" sAddr="装置远方"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.15.0"/>
							<DAI name="q" sAddr="1.2.15.0"/>
							<DAI name="t" sAddr="1.3.15.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="母联PT1刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.16.0"/>
							<DAI name="q" sAddr="1.2.16.0"/>
							<DAI name="t" sAddr="1.3.16.0"/>
							<DAI name="dU" sAddr="母联PT1刀闸位置异常"/>
						</DOI>
						<DOI name="Ind18" desc="母联PT2刀闸位置异常">
							<DAI name="stVal" sAddr="1.1.17.0"/>
							<DAI name="q" sAddr="1.2.17.0"/>
							<DAI name="t" sAddr="1.3.17.0"/>
							<DAI name="dU" sAddr="母联PT2刀闸位置异常"/>
						</DOI>
						<DOI name="Ind19" desc="遥信19">
							<DAI name="stVal" sAddr="1.1.18.0"/>
							<DAI name="q" sAddr="1.2.18.0"/>
							<DAI name="t" sAddr="1.3.18.0"/>
							<DAI name="dU" sAddr="遥信19"/>
						</DOI>
						<DOI name="Ind20" desc="遥信20">
							<DAI name="stVal" sAddr="1.1.19.0"/>
							<DAI name="q" sAddr="1.2.19.0"/>
							<DAI name="t" sAddr="1.3.19.0"/>
							<DAI name="dU" sAddr="遥信20"/>
						</DOI>
						<DOI name="Ind21" desc="遥信21">
							<DAI name="stVal" sAddr="1.1.20.0"/>
							<DAI name="q" sAddr="1.2.20.0"/>
							<DAI name="t" sAddr="1.3.20.0"/>
							<DAI name="dU" sAddr="遥信21"/>
						</DOI>
						<DOI name="Ind22" desc="遥信22">
							<DAI name="stVal" sAddr="1.1.21.0"/>
							<DAI name="q" sAddr="1.2.21.0"/>
							<DAI name="t" sAddr="1.3.21.0"/>
							<DAI name="dU" sAddr="遥信22"/>
						</DOI>
						<DOI name="Ind23" desc="采样异常">
							<DAI name="stVal" sAddr="1.1.22.0"/>
							<DAI name="q" sAddr="1.2.22.0"/>
							<DAI name="t" sAddr="1.3.22.0"/>
							<DAI name="dU" sAddr="采样异常"/>
						</DOI>
						<DOI name="Ind24" desc="采样失步">
							<DAI name="stVal" sAddr="1.1.23.0"/>
							<DAI name="q" sAddr="1.2.23.0"/>
							<DAI name="t" sAddr="1.3.23.0"/>
							<DAI name="dU" sAddr="采样失步"/>
						</DOI>
						<DOI name="Ind25" desc="GOOSE I母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.24.0"/>
							<DAI name="q" sAddr="1.2.24.0"/>
							<DAI name="t" sAddr="1.3.24.0"/>
							<DAI name="dU" sAddr="GOOSE I母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind26" desc="GOOSE II母(PT)刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.25.0"/>
							<DAI name="q" sAddr="1.2.25.0"/>
							<DAI name="t" sAddr="1.3.25.0"/>
							<DAI name="dU" sAddr="GOOSE II母(PT)刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind27" desc="GOOSE 母联开关遥信检修">
							<DAI name="stVal" sAddr="1.1.26.0"/>
							<DAI name="q" sAddr="1.2.26.0"/>
							<DAI name="t" sAddr="1.3.26.0"/>
							<DAI name="dU" sAddr="GOOSE 母联开关遥信检修"/>
						</DOI>
						<DOI name="Ind28" desc="GOOSE 母联PT1刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.27.0"/>
							<DAI name="q" sAddr="1.2.27.0"/>
							<DAI name="t" sAddr="1.3.27.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT1刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind29" desc="GOOSE 母联PT2刀闸遥信检修">
							<DAI name="stVal" sAddr="1.1.28.0"/>
							<DAI name="q" sAddr="1.2.28.0"/>
							<DAI name="t" sAddr="1.3.28.0"/>
							<DAI name="dU" sAddr="GOOSE 母联PT2刀闸遥信检修"/>
						</DOI>
						<DOI name="Ind30" desc="GOOSE 取I母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.29.0"/>
							<DAI name="q" sAddr="1.2.29.0"/>
							<DAI name="t" sAddr="1.3.29.0"/>
							<DAI name="dU" sAddr="GOOSE 取I母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind31" desc="GOOSE 取II母电压命令遥信检修">
							<DAI name="stVal" sAddr="1.1.30.0"/>
							<DAI name="q" sAddr="1.2.30.0"/>
							<DAI name="t" sAddr="1.3.30.0"/>
							<DAI name="dU" sAddr="GOOSE 取II母电压命令遥信检修"/>
						</DOI>
						<DOI name="Ind32" desc="GOOSE 解列命令遥信检修">
							<DAI name="stVal" sAddr="1.1.31.0"/>
							<DAI name="q" sAddr="1.2.31.0"/>
							<DAI name="t" sAddr="1.3.31.0"/>
							<DAI name="dU" sAddr="GOOSE 解列命令遥信检修"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="2" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.32.0"/>
							<DAI name="q" sAddr="1.2.32.0"/>
							<DAI name="t" sAddr="1.3.32.0"/>
							<DAI name="dU" sAddr="A相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.33.0"/>
							<DAI name="q" sAddr="1.2.33.0"/>
							<DAI name="t" sAddr="1.3.33.0"/>
							<DAI name="dU" sAddr="A相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.34.0"/>
							<DAI name="q" sAddr="1.2.34.0"/>
							<DAI name="t" sAddr="1.3.34.0"/>
							<DAI name="dU" sAddr="A相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.35.0"/>
							<DAI name="q" sAddr="1.2.35.0"/>
							<DAI name="t" sAddr="1.3.35.0"/>
							<DAI name="dU" sAddr="A相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.36.0"/>
							<DAI name="q" sAddr="1.2.36.0"/>
							<DAI name="t" sAddr="1.3.36.0"/>
							<DAI name="dU" sAddr="B相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.37.0"/>
							<DAI name="q" sAddr="1.2.37.0"/>
							<DAI name="t" sAddr="1.3.37.0"/>
							<DAI name="dU" sAddr="B相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.38.0"/>
							<DAI name="q" sAddr="1.2.38.0"/>
							<DAI name="t" sAddr="1.3.38.0"/>
							<DAI name="dU" sAddr="B相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.39.0"/>
							<DAI name="q" sAddr="1.2.39.0"/>
							<DAI name="t" sAddr="1.3.39.0"/>
							<DAI name="dU" sAddr="B相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相保护电流1数据无效">
							<DAI name="stVal" sAddr="1.1.40.0"/>
							<DAI name="q" sAddr="1.2.40.0"/>
							<DAI name="t" sAddr="1.3.40.0"/>
							<DAI name="dU" sAddr="C相保护电流1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相保护电流1光路故障">
							<DAI name="stVal" sAddr="1.1.41.0"/>
							<DAI name="q" sAddr="1.2.41.0"/>
							<DAI name="t" sAddr="1.3.41.0"/>
							<DAI name="dU" sAddr="C相保护电流1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相保护电流1电路故障">
							<DAI name="stVal" sAddr="1.1.42.0"/>
							<DAI name="q" sAddr="1.2.42.0"/>
							<DAI name="t" sAddr="1.3.42.0"/>
							<DAI name="dU" sAddr="C相保护电流1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相保护电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.43.0"/>
							<DAI name="q" sAddr="1.2.43.0"/>
							<DAI name="t" sAddr="1.3.43.0"/>
							<DAI name="dU" sAddr="C相保护电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="中性点电流1数据无效">
							<DAI name="stVal" sAddr="1.1.44.0"/>
							<DAI name="q" sAddr="1.2.44.0"/>
							<DAI name="t" sAddr="1.3.44.0"/>
							<DAI name="dU" sAddr="中性点电流1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="中性点电流1光路故障">
							<DAI name="stVal" sAddr="1.1.45.0"/>
							<DAI name="q" sAddr="1.2.45.0"/>
							<DAI name="t" sAddr="1.3.45.0"/>
							<DAI name="dU" sAddr="中性点电流1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="中性点电流1电路故障">
							<DAI name="stVal" sAddr="1.1.46.0"/>
							<DAI name="q" sAddr="1.2.46.0"/>
							<DAI name="t" sAddr="1.3.46.0"/>
							<DAI name="dU" sAddr="中性点电流1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="中性点电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.47.0"/>
							<DAI name="q" sAddr="1.2.47.0"/>
							<DAI name="t" sAddr="1.3.47.0"/>
							<DAI name="dU" sAddr="中性点电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="A相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.48.0"/>
							<DAI name="q" sAddr="1.2.48.0"/>
							<DAI name="t" sAddr="1.3.48.0"/>
							<DAI name="dU" sAddr="A相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.49.0"/>
							<DAI name="q" sAddr="1.2.49.0"/>
							<DAI name="t" sAddr="1.3.49.0"/>
							<DAI name="dU" sAddr="A相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.50.0"/>
							<DAI name="q" sAddr="1.2.50.0"/>
							<DAI name="t" sAddr="1.3.50.0"/>
							<DAI name="dU" sAddr="A相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.51.0"/>
							<DAI name="q" sAddr="1.2.51.0"/>
							<DAI name="t" sAddr="1.3.51.0"/>
							<DAI name="dU" sAddr="A相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.52.0"/>
							<DAI name="q" sAddr="1.2.52.0"/>
							<DAI name="t" sAddr="1.3.52.0"/>
							<DAI name="dU" sAddr="B相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.53.0"/>
							<DAI name="q" sAddr="1.2.53.0"/>
							<DAI name="t" sAddr="1.3.53.0"/>
							<DAI name="dU" sAddr="B相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.54.0"/>
							<DAI name="q" sAddr="1.2.54.0"/>
							<DAI name="t" sAddr="1.3.54.0"/>
							<DAI name="dU" sAddr="B相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.55.0"/>
							<DAI name="q" sAddr="1.2.55.0"/>
							<DAI name="t" sAddr="1.3.55.0"/>
							<DAI name="dU" sAddr="B相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相测量电流1数据无效">
							<DAI name="stVal" sAddr="1.1.56.0"/>
							<DAI name="q" sAddr="1.2.56.0"/>
							<DAI name="t" sAddr="1.3.56.0"/>
							<DAI name="dU" sAddr="C相测量电流1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相测量电流1光路故障">
							<DAI name="stVal" sAddr="1.1.57.0"/>
							<DAI name="q" sAddr="1.2.57.0"/>
							<DAI name="t" sAddr="1.3.57.0"/>
							<DAI name="dU" sAddr="C相测量电流1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相测量电流1电路故障">
							<DAI name="stVal" sAddr="1.1.58.0"/>
							<DAI name="q" sAddr="1.2.58.0"/>
							<DAI name="t" sAddr="1.3.58.0"/>
							<DAI name="dU" sAddr="C相测量电流1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相测量电流1AD采样故障">
							<DAI name="stVal" sAddr="1.1.59.0"/>
							<DAI name="q" sAddr="1.2.59.0"/>
							<DAI name="t" sAddr="1.3.59.0"/>
							<DAI name="dU" sAddr="C相测量电流1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.60.0"/>
							<DAI name="q" sAddr="1.2.60.0"/>
							<DAI name="t" sAddr="1.3.60.0"/>
							<DAI name="dU" sAddr="A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.61.0"/>
							<DAI name="q" sAddr="1.2.61.0"/>
							<DAI name="t" sAddr="1.3.61.0"/>
							<DAI name="dU" sAddr="A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.62.0"/>
							<DAI name="q" sAddr="1.2.62.0"/>
							<DAI name="t" sAddr="1.3.62.0"/>
							<DAI name="dU" sAddr="A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.63.0"/>
							<DAI name="q" sAddr="1.2.63.0"/>
							<DAI name="t" sAddr="1.3.63.0"/>
							<DAI name="dU" sAddr="A相电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="3" desc="开关遥信上送">
						<DOI name="Ind1" desc="B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.64.0"/>
							<DAI name="q" sAddr="1.2.64.0"/>
							<DAI name="t" sAddr="1.3.64.0"/>
							<DAI name="dU" sAddr="B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.65.0"/>
							<DAI name="q" sAddr="1.2.65.0"/>
							<DAI name="t" sAddr="1.3.65.0"/>
							<DAI name="dU" sAddr="B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.66.0"/>
							<DAI name="q" sAddr="1.2.66.0"/>
							<DAI name="t" sAddr="1.3.66.0"/>
							<DAI name="dU" sAddr="B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.67.0"/>
							<DAI name="q" sAddr="1.2.67.0"/>
							<DAI name="t" sAddr="1.3.67.0"/>
							<DAI name="dU" sAddr="B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.68.0"/>
							<DAI name="q" sAddr="1.2.68.0"/>
							<DAI name="t" sAddr="1.3.68.0"/>
							<DAI name="dU" sAddr="C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.69.0"/>
							<DAI name="q" sAddr="1.2.69.0"/>
							<DAI name="t" sAddr="1.3.69.0"/>
							<DAI name="dU" sAddr="C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.70.0"/>
							<DAI name="q" sAddr="1.2.70.0"/>
							<DAI name="t" sAddr="1.3.70.0"/>
							<DAI name="dU" sAddr="C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.71.0"/>
							<DAI name="q" sAddr="1.2.71.0"/>
							<DAI name="t" sAddr="1.3.71.0"/>
							<DAI name="dU" sAddr="C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="零序电压1数据无效">
							<DAI name="stVal" sAddr="1.1.72.0"/>
							<DAI name="q" sAddr="1.2.72.0"/>
							<DAI name="t" sAddr="1.3.72.0"/>
							<DAI name="dU" sAddr="零序电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="零序电压1光路故障">
							<DAI name="stVal" sAddr="1.1.73.0"/>
							<DAI name="q" sAddr="1.2.73.0"/>
							<DAI name="t" sAddr="1.3.73.0"/>
							<DAI name="dU" sAddr="零序电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="零序电压1电路故障">
							<DAI name="stVal" sAddr="1.1.74.0"/>
							<DAI name="q" sAddr="1.2.74.0"/>
							<DAI name="t" sAddr="1.3.74.0"/>
							<DAI name="dU" sAddr="零序电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="零序电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.75.0"/>
							<DAI name="q" sAddr="1.2.75.0"/>
							<DAI name="t" sAddr="1.3.75.0"/>
							<DAI name="dU" sAddr="零序电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="I母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.76.0"/>
							<DAI name="q" sAddr="1.2.76.0"/>
							<DAI name="t" sAddr="1.3.76.0"/>
							<DAI name="dU" sAddr="I母电压1数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="I母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.77.0"/>
							<DAI name="q" sAddr="1.2.77.0"/>
							<DAI name="t" sAddr="1.3.77.0"/>
							<DAI name="dU" sAddr="I母电压1光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="I母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.78.0"/>
							<DAI name="q" sAddr="1.2.78.0"/>
							<DAI name="t" sAddr="1.3.78.0"/>
							<DAI name="dU" sAddr="I母电压1电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="I母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.79.0"/>
							<DAI name="q" sAddr="1.2.79.0"/>
							<DAI name="t" sAddr="1.3.79.0"/>
							<DAI name="dU" sAddr="I母电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="I母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.80.0"/>
							<DAI name="q" sAddr="1.2.80.0"/>
							<DAI name="t" sAddr="1.3.80.0"/>
							<DAI name="dU" sAddr="I母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="I母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.81.0"/>
							<DAI name="q" sAddr="1.2.81.0"/>
							<DAI name="t" sAddr="1.3.81.0"/>
							<DAI name="dU" sAddr="I母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="I母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.82.0"/>
							<DAI name="q" sAddr="1.2.82.0"/>
							<DAI name="t" sAddr="1.3.82.0"/>
							<DAI name="dU" sAddr="I母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="I母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.83.0"/>
							<DAI name="q" sAddr="1.2.83.0"/>
							<DAI name="t" sAddr="1.3.83.0"/>
							<DAI name="dU" sAddr="I母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="I母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.84.0"/>
							<DAI name="q" sAddr="1.2.84.0"/>
							<DAI name="t" sAddr="1.3.84.0"/>
							<DAI name="dU" sAddr="I母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="I母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.85.0"/>
							<DAI name="q" sAddr="1.2.85.0"/>
							<DAI name="t" sAddr="1.3.85.0"/>
							<DAI name="dU" sAddr="I母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="I母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.86.0"/>
							<DAI name="q" sAddr="1.2.86.0"/>
							<DAI name="t" sAddr="1.3.86.0"/>
							<DAI name="dU" sAddr="I母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="I母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.87.0"/>
							<DAI name="q" sAddr="1.2.87.0"/>
							<DAI name="t" sAddr="1.3.87.0"/>
							<DAI name="dU" sAddr="I母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="I母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.88.0"/>
							<DAI name="q" sAddr="1.2.88.0"/>
							<DAI name="t" sAddr="1.3.88.0"/>
							<DAI name="dU" sAddr="I母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="I母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.89.0"/>
							<DAI name="q" sAddr="1.2.89.0"/>
							<DAI name="t" sAddr="1.3.89.0"/>
							<DAI name="dU" sAddr="I母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="I母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.90.0"/>
							<DAI name="q" sAddr="1.2.90.0"/>
							<DAI name="t" sAddr="1.3.90.0"/>
							<DAI name="dU" sAddr="I母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="I母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.91.0"/>
							<DAI name="q" sAddr="1.2.91.0"/>
							<DAI name="t" sAddr="1.3.91.0"/>
							<DAI name="dU" sAddr="I母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="II母电压1数据无效">
							<DAI name="stVal" sAddr="1.1.92.0"/>
							<DAI name="q" sAddr="1.2.92.0"/>
							<DAI name="t" sAddr="1.3.92.0"/>
							<DAI name="dU" sAddr="II母电压1数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="II母电压1光路故障">
							<DAI name="stVal" sAddr="1.1.93.0"/>
							<DAI name="q" sAddr="1.2.93.0"/>
							<DAI name="t" sAddr="1.3.93.0"/>
							<DAI name="dU" sAddr="II母电压1光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="II母电压1电路故障">
							<DAI name="stVal" sAddr="1.1.94.0"/>
							<DAI name="q" sAddr="1.2.94.0"/>
							<DAI name="t" sAddr="1.3.94.0"/>
							<DAI name="dU" sAddr="II母电压1电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="II母电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.95.0"/>
							<DAI name="q" sAddr="1.2.95.0"/>
							<DAI name="t" sAddr="1.3.95.0"/>
							<DAI name="dU" sAddr="II母电压1AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="4" desc="开关遥信上送">
						<DOI name="Ind1" desc="II母A相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.96.0"/>
							<DAI name="q" sAddr="1.2.96.0"/>
							<DAI name="t" sAddr="1.3.96.0"/>
							<DAI name="dU" sAddr="II母A相电压1数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="II母A相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.97.0"/>
							<DAI name="q" sAddr="1.2.97.0"/>
							<DAI name="t" sAddr="1.3.97.0"/>
							<DAI name="dU" sAddr="II母A相电压1光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="II母A相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.98.0"/>
							<DAI name="q" sAddr="1.2.98.0"/>
							<DAI name="t" sAddr="1.3.98.0"/>
							<DAI name="dU" sAddr="II母A相电压1电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="II母A相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.99.0"/>
							<DAI name="q" sAddr="1.2.99.0"/>
							<DAI name="t" sAddr="1.3.99.0"/>
							<DAI name="dU" sAddr="II母A相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="II母B相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.100.0"/>
							<DAI name="q" sAddr="1.2.100.0"/>
							<DAI name="t" sAddr="1.3.100.0"/>
							<DAI name="dU" sAddr="II母B相电压1数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="II母B相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.101.0"/>
							<DAI name="q" sAddr="1.2.101.0"/>
							<DAI name="t" sAddr="1.3.101.0"/>
							<DAI name="dU" sAddr="II母B相电压1光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="II母B相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.102.0"/>
							<DAI name="q" sAddr="1.2.102.0"/>
							<DAI name="t" sAddr="1.3.102.0"/>
							<DAI name="dU" sAddr="II母B相电压1电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="II母B相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.103.0"/>
							<DAI name="q" sAddr="1.2.103.0"/>
							<DAI name="t" sAddr="1.3.103.0"/>
							<DAI name="dU" sAddr="II母B相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="II母C相电压1数据无效">
							<DAI name="stVal" sAddr="1.1.104.0"/>
							<DAI name="q" sAddr="1.2.104.0"/>
							<DAI name="t" sAddr="1.3.104.0"/>
							<DAI name="dU" sAddr="II母C相电压1数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="II母C相电压1光路故障">
							<DAI name="stVal" sAddr="1.1.105.0"/>
							<DAI name="q" sAddr="1.2.105.0"/>
							<DAI name="t" sAddr="1.3.105.0"/>
							<DAI name="dU" sAddr="II母C相电压1光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="II母C相电压1电路故障">
							<DAI name="stVal" sAddr="1.1.106.0"/>
							<DAI name="q" sAddr="1.2.106.0"/>
							<DAI name="t" sAddr="1.3.106.0"/>
							<DAI name="dU" sAddr="II母C相电压1电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="II母C相电压1AD采样故障">
							<DAI name="stVal" sAddr="1.1.107.0"/>
							<DAI name="q" sAddr="1.2.107.0"/>
							<DAI name="t" sAddr="1.3.107.0"/>
							<DAI name="dU" sAddr="II母C相电压1AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="遥信13">
							<DAI name="stVal" sAddr="1.1.108.0"/>
							<DAI name="q" sAddr="1.2.108.0"/>
							<DAI name="t" sAddr="1.3.108.0"/>
							<DAI name="dU" sAddr="遥信13"/>
						</DOI>
						<DOI name="Ind14" desc="遥信14">
							<DAI name="stVal" sAddr="1.1.109.0"/>
							<DAI name="q" sAddr="1.2.109.0"/>
							<DAI name="t" sAddr="1.3.109.0"/>
							<DAI name="dU" sAddr="遥信14"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.110.0"/>
							<DAI name="q" sAddr="1.2.110.0"/>
							<DAI name="t" sAddr="1.3.110.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.111.0"/>
							<DAI name="q" sAddr="1.2.111.0"/>
							<DAI name="t" sAddr="1.3.111.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="A相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.112.0"/>
							<DAI name="q" sAddr="1.2.112.0"/>
							<DAI name="t" sAddr="1.3.112.0"/>
							<DAI name="dU" sAddr="A相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="A相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.113.0"/>
							<DAI name="q" sAddr="1.2.113.0"/>
							<DAI name="t" sAddr="1.3.113.0"/>
							<DAI name="dU" sAddr="A相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="A相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.114.0"/>
							<DAI name="q" sAddr="1.2.114.0"/>
							<DAI name="t" sAddr="1.3.114.0"/>
							<DAI name="dU" sAddr="A相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="A相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.115.0"/>
							<DAI name="q" sAddr="1.2.115.0"/>
							<DAI name="t" sAddr="1.3.115.0"/>
							<DAI name="dU" sAddr="A相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="B相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.116.0"/>
							<DAI name="q" sAddr="1.2.116.0"/>
							<DAI name="t" sAddr="1.3.116.0"/>
							<DAI name="dU" sAddr="B相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="B相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.117.0"/>
							<DAI name="q" sAddr="1.2.117.0"/>
							<DAI name="t" sAddr="1.3.117.0"/>
							<DAI name="dU" sAddr="B相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="B相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.118.0"/>
							<DAI name="q" sAddr="1.2.118.0"/>
							<DAI name="t" sAddr="1.3.118.0"/>
							<DAI name="dU" sAddr="B相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="B相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.119.0"/>
							<DAI name="q" sAddr="1.2.119.0"/>
							<DAI name="t" sAddr="1.3.119.0"/>
							<DAI name="dU" sAddr="B相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="C相保护电流2数据无效">
							<DAI name="stVal" sAddr="1.1.120.0"/>
							<DAI name="q" sAddr="1.2.120.0"/>
							<DAI name="t" sAddr="1.3.120.0"/>
							<DAI name="dU" sAddr="C相保护电流2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="C相保护电流2光路故障">
							<DAI name="stVal" sAddr="1.1.121.0"/>
							<DAI name="q" sAddr="1.2.121.0"/>
							<DAI name="t" sAddr="1.3.121.0"/>
							<DAI name="dU" sAddr="C相保护电流2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="C相保护电流2电路故障">
							<DAI name="stVal" sAddr="1.1.122.0"/>
							<DAI name="q" sAddr="1.2.122.0"/>
							<DAI name="t" sAddr="1.3.122.0"/>
							<DAI name="dU" sAddr="C相保护电流2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="C相保护电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.123.0"/>
							<DAI name="q" sAddr="1.2.123.0"/>
							<DAI name="t" sAddr="1.3.123.0"/>
							<DAI name="dU" sAddr="C相保护电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="中性点电流2数据无效">
							<DAI name="stVal" sAddr="1.1.124.0"/>
							<DAI name="q" sAddr="1.2.124.0"/>
							<DAI name="t" sAddr="1.3.124.0"/>
							<DAI name="dU" sAddr="中性点电流2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="中性点电流2光路故障">
							<DAI name="stVal" sAddr="1.1.125.0"/>
							<DAI name="q" sAddr="1.2.125.0"/>
							<DAI name="t" sAddr="1.3.125.0"/>
							<DAI name="dU" sAddr="中性点电流2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="中性点电流2电路故障">
							<DAI name="stVal" sAddr="1.1.126.0"/>
							<DAI name="q" sAddr="1.2.126.0"/>
							<DAI name="t" sAddr="1.3.126.0"/>
							<DAI name="dU" sAddr="中性点电流2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="中性点电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.127.0"/>
							<DAI name="q" sAddr="1.2.127.0"/>
							<DAI name="t" sAddr="1.3.127.0"/>
							<DAI name="dU" sAddr="中性点电流2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="5" desc="开关遥信上送">
						<DOI name="Ind1" desc="A相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.128.0"/>
							<DAI name="q" sAddr="1.2.128.0"/>
							<DAI name="t" sAddr="1.3.128.0"/>
							<DAI name="dU" sAddr="A相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="A相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.129.0"/>
							<DAI name="q" sAddr="1.2.129.0"/>
							<DAI name="t" sAddr="1.3.129.0"/>
							<DAI name="dU" sAddr="A相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="A相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.130.0"/>
							<DAI name="q" sAddr="1.2.130.0"/>
							<DAI name="t" sAddr="1.3.130.0"/>
							<DAI name="dU" sAddr="A相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="A相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.131.0"/>
							<DAI name="q" sAddr="1.2.131.0"/>
							<DAI name="t" sAddr="1.3.131.0"/>
							<DAI name="dU" sAddr="A相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="B相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.132.0"/>
							<DAI name="q" sAddr="1.2.132.0"/>
							<DAI name="t" sAddr="1.3.132.0"/>
							<DAI name="dU" sAddr="B相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="B相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.133.0"/>
							<DAI name="q" sAddr="1.2.133.0"/>
							<DAI name="t" sAddr="1.3.133.0"/>
							<DAI name="dU" sAddr="B相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="B相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.134.0"/>
							<DAI name="q" sAddr="1.2.134.0"/>
							<DAI name="t" sAddr="1.3.134.0"/>
							<DAI name="dU" sAddr="B相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="B相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.135.0"/>
							<DAI name="q" sAddr="1.2.135.0"/>
							<DAI name="t" sAddr="1.3.135.0"/>
							<DAI name="dU" sAddr="B相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="C相测量电流2数据无效">
							<DAI name="stVal" sAddr="1.1.136.0"/>
							<DAI name="q" sAddr="1.2.136.0"/>
							<DAI name="t" sAddr="1.3.136.0"/>
							<DAI name="dU" sAddr="C相测量电流2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="C相测量电流2光路故障">
							<DAI name="stVal" sAddr="1.1.137.0"/>
							<DAI name="q" sAddr="1.2.137.0"/>
							<DAI name="t" sAddr="1.3.137.0"/>
							<DAI name="dU" sAddr="C相测量电流2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="C相测量电流2电路故障">
							<DAI name="stVal" sAddr="1.1.138.0"/>
							<DAI name="q" sAddr="1.2.138.0"/>
							<DAI name="t" sAddr="1.3.138.0"/>
							<DAI name="dU" sAddr="C相测量电流2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="C相测量电流2AD采样故障">
							<DAI name="stVal" sAddr="1.1.139.0"/>
							<DAI name="q" sAddr="1.2.139.0"/>
							<DAI name="t" sAddr="1.3.139.0"/>
							<DAI name="dU" sAddr="C相测量电流2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.140.0"/>
							<DAI name="q" sAddr="1.2.140.0"/>
							<DAI name="t" sAddr="1.3.140.0"/>
							<DAI name="dU" sAddr="A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.141.0"/>
							<DAI name="q" sAddr="1.2.141.0"/>
							<DAI name="t" sAddr="1.3.141.0"/>
							<DAI name="dU" sAddr="A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.142.0"/>
							<DAI name="q" sAddr="1.2.142.0"/>
							<DAI name="t" sAddr="1.3.142.0"/>
							<DAI name="dU" sAddr="A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.143.0"/>
							<DAI name="q" sAddr="1.2.143.0"/>
							<DAI name="t" sAddr="1.3.143.0"/>
							<DAI name="dU" sAddr="A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.144.0"/>
							<DAI name="q" sAddr="1.2.144.0"/>
							<DAI name="t" sAddr="1.3.144.0"/>
							<DAI name="dU" sAddr="B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.145.0"/>
							<DAI name="q" sAddr="1.2.145.0"/>
							<DAI name="t" sAddr="1.3.145.0"/>
							<DAI name="dU" sAddr="B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.146.0"/>
							<DAI name="q" sAddr="1.2.146.0"/>
							<DAI name="t" sAddr="1.3.146.0"/>
							<DAI name="dU" sAddr="B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.147.0"/>
							<DAI name="q" sAddr="1.2.147.0"/>
							<DAI name="t" sAddr="1.3.147.0"/>
							<DAI name="dU" sAddr="B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.148.0"/>
							<DAI name="q" sAddr="1.2.148.0"/>
							<DAI name="t" sAddr="1.3.148.0"/>
							<DAI name="dU" sAddr="C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.149.0"/>
							<DAI name="q" sAddr="1.2.149.0"/>
							<DAI name="t" sAddr="1.3.149.0"/>
							<DAI name="dU" sAddr="C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.150.0"/>
							<DAI name="q" sAddr="1.2.150.0"/>
							<DAI name="t" sAddr="1.3.150.0"/>
							<DAI name="dU" sAddr="C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.151.0"/>
							<DAI name="q" sAddr="1.2.151.0"/>
							<DAI name="t" sAddr="1.3.151.0"/>
							<DAI name="dU" sAddr="C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="零序电压2数据无效">
							<DAI name="stVal" sAddr="1.1.152.0"/>
							<DAI name="q" sAddr="1.2.152.0"/>
							<DAI name="t" sAddr="1.3.152.0"/>
							<DAI name="dU" sAddr="零序电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="零序电压2光路故障">
							<DAI name="stVal" sAddr="1.1.153.0"/>
							<DAI name="q" sAddr="1.2.153.0"/>
							<DAI name="t" sAddr="1.3.153.0"/>
							<DAI name="dU" sAddr="零序电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="零序电压2电路故障">
							<DAI name="stVal" sAddr="1.1.154.0"/>
							<DAI name="q" sAddr="1.2.154.0"/>
							<DAI name="t" sAddr="1.3.154.0"/>
							<DAI name="dU" sAddr="零序电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="零序电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.155.0"/>
							<DAI name="q" sAddr="1.2.155.0"/>
							<DAI name="t" sAddr="1.3.155.0"/>
							<DAI name="dU" sAddr="零序电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="I母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.156.0"/>
							<DAI name="q" sAddr="1.2.156.0"/>
							<DAI name="t" sAddr="1.3.156.0"/>
							<DAI name="dU" sAddr="I母电压2数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="I母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.157.0"/>
							<DAI name="q" sAddr="1.2.157.0"/>
							<DAI name="t" sAddr="1.3.157.0"/>
							<DAI name="dU" sAddr="I母电压2光路故障"/>
						</DOI>
						<DOI name="Ind31" desc="I母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.158.0"/>
							<DAI name="q" sAddr="1.2.158.0"/>
							<DAI name="t" sAddr="1.3.158.0"/>
							<DAI name="dU" sAddr="I母电压2电路故障"/>
						</DOI>
						<DOI name="Ind32" desc="I母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.159.0"/>
							<DAI name="q" sAddr="1.2.159.0"/>
							<DAI name="t" sAddr="1.3.159.0"/>
							<DAI name="dU" sAddr="I母电压2AD采样故障"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="6" desc="开关遥信上送">
						<DOI name="Ind1" desc="I母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.160.0"/>
							<DAI name="q" sAddr="1.2.160.0"/>
							<DAI name="t" sAddr="1.3.160.0"/>
							<DAI name="dU" sAddr="I母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind2" desc="I母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.161.0"/>
							<DAI name="q" sAddr="1.2.161.0"/>
							<DAI name="t" sAddr="1.3.161.0"/>
							<DAI name="dU" sAddr="I母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind3" desc="I母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.162.0"/>
							<DAI name="q" sAddr="1.2.162.0"/>
							<DAI name="t" sAddr="1.3.162.0"/>
							<DAI name="dU" sAddr="I母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind4" desc="I母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.163.0"/>
							<DAI name="q" sAddr="1.2.163.0"/>
							<DAI name="t" sAddr="1.3.163.0"/>
							<DAI name="dU" sAddr="I母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind5" desc="I母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.164.0"/>
							<DAI name="q" sAddr="1.2.164.0"/>
							<DAI name="t" sAddr="1.3.164.0"/>
							<DAI name="dU" sAddr="I母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind6" desc="I母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.165.0"/>
							<DAI name="q" sAddr="1.2.165.0"/>
							<DAI name="t" sAddr="1.3.165.0"/>
							<DAI name="dU" sAddr="I母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind7" desc="I母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.166.0"/>
							<DAI name="q" sAddr="1.2.166.0"/>
							<DAI name="t" sAddr="1.3.166.0"/>
							<DAI name="dU" sAddr="I母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind8" desc="I母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.167.0"/>
							<DAI name="q" sAddr="1.2.167.0"/>
							<DAI name="t" sAddr="1.3.167.0"/>
							<DAI name="dU" sAddr="I母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind9" desc="I母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.168.0"/>
							<DAI name="q" sAddr="1.2.168.0"/>
							<DAI name="t" sAddr="1.3.168.0"/>
							<DAI name="dU" sAddr="I母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind10" desc="I母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.169.0"/>
							<DAI name="q" sAddr="1.2.169.0"/>
							<DAI name="t" sAddr="1.3.169.0"/>
							<DAI name="dU" sAddr="I母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind11" desc="I母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.170.0"/>
							<DAI name="q" sAddr="1.2.170.0"/>
							<DAI name="t" sAddr="1.3.170.0"/>
							<DAI name="dU" sAddr="I母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind12" desc="I母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.171.0"/>
							<DAI name="q" sAddr="1.2.171.0"/>
							<DAI name="t" sAddr="1.3.171.0"/>
							<DAI name="dU" sAddr="I母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind13" desc="II母电压2数据无效">
							<DAI name="stVal" sAddr="1.1.172.0"/>
							<DAI name="q" sAddr="1.2.172.0"/>
							<DAI name="t" sAddr="1.3.172.0"/>
							<DAI name="dU" sAddr="II母电压2数据无效"/>
						</DOI>
						<DOI name="Ind14" desc="II母电压2光路故障">
							<DAI name="stVal" sAddr="1.1.173.0"/>
							<DAI name="q" sAddr="1.2.173.0"/>
							<DAI name="t" sAddr="1.3.173.0"/>
							<DAI name="dU" sAddr="II母电压2光路故障"/>
						</DOI>
						<DOI name="Ind15" desc="II母电压2电路故障">
							<DAI name="stVal" sAddr="1.1.174.0"/>
							<DAI name="q" sAddr="1.2.174.0"/>
							<DAI name="t" sAddr="1.3.174.0"/>
							<DAI name="dU" sAddr="II母电压2电路故障"/>
						</DOI>
						<DOI name="Ind16" desc="II母电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.175.0"/>
							<DAI name="q" sAddr="1.2.175.0"/>
							<DAI name="t" sAddr="1.3.175.0"/>
							<DAI name="dU" sAddr="II母电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind17" desc="II母A相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.176.0"/>
							<DAI name="q" sAddr="1.2.176.0"/>
							<DAI name="t" sAddr="1.3.176.0"/>
							<DAI name="dU" sAddr="II母A相电压2数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="II母A相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.177.0"/>
							<DAI name="q" sAddr="1.2.177.0"/>
							<DAI name="t" sAddr="1.3.177.0"/>
							<DAI name="dU" sAddr="II母A相电压2光路故障"/>
						</DOI>
						<DOI name="Ind19" desc="II母A相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.178.0"/>
							<DAI name="q" sAddr="1.2.178.0"/>
							<DAI name="t" sAddr="1.3.178.0"/>
							<DAI name="dU" sAddr="II母A相电压2电路故障"/>
						</DOI>
						<DOI name="Ind20" desc="II母A相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.179.0"/>
							<DAI name="q" sAddr="1.2.179.0"/>
							<DAI name="t" sAddr="1.3.179.0"/>
							<DAI name="dU" sAddr="II母A相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind21" desc="II母B相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.180.0"/>
							<DAI name="q" sAddr="1.2.180.0"/>
							<DAI name="t" sAddr="1.3.180.0"/>
							<DAI name="dU" sAddr="II母B相电压2数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="II母B相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.181.0"/>
							<DAI name="q" sAddr="1.2.181.0"/>
							<DAI name="t" sAddr="1.3.181.0"/>
							<DAI name="dU" sAddr="II母B相电压2光路故障"/>
						</DOI>
						<DOI name="Ind23" desc="II母B相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.182.0"/>
							<DAI name="q" sAddr="1.2.182.0"/>
							<DAI name="t" sAddr="1.3.182.0"/>
							<DAI name="dU" sAddr="II母B相电压2电路故障"/>
						</DOI>
						<DOI name="Ind24" desc="II母B相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.183.0"/>
							<DAI name="q" sAddr="1.2.183.0"/>
							<DAI name="t" sAddr="1.3.183.0"/>
							<DAI name="dU" sAddr="II母B相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind25" desc="II母C相电压2数据无效">
							<DAI name="stVal" sAddr="1.1.184.0"/>
							<DAI name="q" sAddr="1.2.184.0"/>
							<DAI name="t" sAddr="1.3.184.0"/>
							<DAI name="dU" sAddr="II母C相电压2数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="II母C相电压2光路故障">
							<DAI name="stVal" sAddr="1.1.185.0"/>
							<DAI name="q" sAddr="1.2.185.0"/>
							<DAI name="t" sAddr="1.3.185.0"/>
							<DAI name="dU" sAddr="II母C相电压2光路故障"/>
						</DOI>
						<DOI name="Ind27" desc="II母C相电压2电路故障">
							<DAI name="stVal" sAddr="1.1.186.0"/>
							<DAI name="q" sAddr="1.2.186.0"/>
							<DAI name="t" sAddr="1.3.186.0"/>
							<DAI name="dU" sAddr="II母C相电压2电路故障"/>
						</DOI>
						<DOI name="Ind28" desc="II母C相电压2AD采样故障">
							<DAI name="stVal" sAddr="1.1.187.0"/>
							<DAI name="q" sAddr="1.2.187.0"/>
							<DAI name="t" sAddr="1.3.187.0"/>
							<DAI name="dU" sAddr="II母C相电压2AD采样故障"/>
						</DOI>
						<DOI name="Ind29" desc="遥信29">
							<DAI name="stVal" sAddr="1.1.188.0"/>
							<DAI name="q" sAddr="1.2.188.0"/>
							<DAI name="t" sAddr="1.3.188.0"/>
							<DAI name="dU" sAddr="遥信29"/>
						</DOI>
						<DOI name="Ind30" desc="遥信30">
							<DAI name="stVal" sAddr="1.1.189.0"/>
							<DAI name="q" sAddr="1.2.189.0"/>
							<DAI name="t" sAddr="1.3.189.0"/>
							<DAI name="dU" sAddr="遥信30"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.190.0"/>
							<DAI name="q" sAddr="1.2.190.0"/>
							<DAI name="t" sAddr="1.3.190.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.191.0"/>
							<DAI name="q" sAddr="1.2.191.0"/>
							<DAI name="t" sAddr="1.3.191.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
					<LN prefix="BinOut" lnClass="GGIO" lnType="2_GNR_GGIO_Ind32" inst="7" desc="开关遥信上送">
						<DOI name="Ind1" desc="第1个串口链路异常">
							<DAI name="stVal" sAddr="1.1.192.0"/>
							<DAI name="q" sAddr="1.2.192.0"/>
							<DAI name="t" sAddr="1.3.192.0"/>
							<DAI name="dU" sAddr="第1个串口链路异常"/>
						</DOI>
						<DOI name="Ind2" desc="第2个串口链路异常">
							<DAI name="stVal" sAddr="1.1.193.0"/>
							<DAI name="q" sAddr="1.2.193.0"/>
							<DAI name="t" sAddr="1.3.193.0"/>
							<DAI name="dU" sAddr="第2个串口链路异常"/>
						</DOI>
						<DOI name="Ind3" desc="第3个串口链路异常">
							<DAI name="stVal" sAddr="1.1.194.0"/>
							<DAI name="q" sAddr="1.2.194.0"/>
							<DAI name="t" sAddr="1.3.194.0"/>
							<DAI name="dU" sAddr="第3个串口链路异常"/>
						</DOI>
						<DOI name="Ind4" desc="第4个串口链路异常">
							<DAI name="stVal" sAddr="1.1.195.0"/>
							<DAI name="q" sAddr="1.2.195.0"/>
							<DAI name="t" sAddr="1.3.195.0"/>
							<DAI name="dU" sAddr="第4个串口链路异常"/>
						</DOI>
						<DOI name="Ind5" desc="第5个串口链路异常">
							<DAI name="stVal" sAddr="1.1.196.0"/>
							<DAI name="q" sAddr="1.2.196.0"/>
							<DAI name="t" sAddr="1.3.196.0"/>
							<DAI name="dU" sAddr="第5个串口链路异常"/>
						</DOI>
						<DOI name="Ind6" desc="第6个串口链路异常">
							<DAI name="stVal" sAddr="1.1.197.0"/>
							<DAI name="q" sAddr="1.2.197.0"/>
							<DAI name="t" sAddr="1.3.197.0"/>
							<DAI name="dU" sAddr="第6个串口链路异常"/>
						</DOI>
						<DOI name="Ind7" desc="第7个串口链路异常">
							<DAI name="stVal" sAddr="1.1.198.0"/>
							<DAI name="q" sAddr="1.2.198.0"/>
							<DAI name="t" sAddr="1.3.198.0"/>
							<DAI name="dU" sAddr="第7个串口链路异常"/>
						</DOI>
						<DOI name="Ind8" desc="第8个串口链路异常">
							<DAI name="stVal" sAddr="1.1.199.0"/>
							<DAI name="q" sAddr="1.2.199.0"/>
							<DAI name="t" sAddr="1.3.199.0"/>
							<DAI name="dU" sAddr="第8个串口链路异常"/>
						</DOI>
						<DOI name="Ind9" desc="第9个串口链路异常">
							<DAI name="stVal" sAddr="1.1.200.0"/>
							<DAI name="q" sAddr="1.2.200.0"/>
							<DAI name="t" sAddr="1.3.200.0"/>
							<DAI name="dU" sAddr="第9个串口链路异常"/>
						</DOI>
						<DOI name="Ind10" desc="第10个串口链路异常">
							<DAI name="stVal" sAddr="1.1.201.0"/>
							<DAI name="q" sAddr="1.2.201.0"/>
							<DAI name="t" sAddr="1.3.201.0"/>
							<DAI name="dU" sAddr="第10个串口链路异常"/>
						</DOI>
						<DOI name="Ind11" desc="第11个串口链路异常">
							<DAI name="stVal" sAddr="1.1.202.0"/>
							<DAI name="q" sAddr="1.2.202.0"/>
							<DAI name="t" sAddr="1.3.202.0"/>
							<DAI name="dU" sAddr="第11个串口链路异常"/>
						</DOI>
						<DOI name="Ind12" desc="第12个串口链路异常">
							<DAI name="stVal" sAddr="1.1.203.0"/>
							<DAI name="q" sAddr="1.2.203.0"/>
							<DAI name="t" sAddr="1.3.203.0"/>
							<DAI name="dU" sAddr="第12个串口链路异常"/>
						</DOI>
						<DOI name="Ind13" desc="第13个串口链路异常">
							<DAI name="stVal" sAddr="1.1.204.0"/>
							<DAI name="q" sAddr="1.2.204.0"/>
							<DAI name="t" sAddr="1.3.204.0"/>
							<DAI name="dU" sAddr="第13个串口链路异常"/>
						</DOI>
						<DOI name="Ind14" desc="第14个串口链路异常">
							<DAI name="stVal" sAddr="1.1.205.0"/>
							<DAI name="q" sAddr="1.2.205.0"/>
							<DAI name="t" sAddr="1.3.205.0"/>
							<DAI name="dU" sAddr="第14个串口链路异常"/>
						</DOI>
						<DOI name="Ind15" desc="遥信15">
							<DAI name="stVal" sAddr="1.1.206.0"/>
							<DAI name="q" sAddr="1.2.206.0"/>
							<DAI name="t" sAddr="1.3.206.0"/>
							<DAI name="dU" sAddr="遥信15"/>
						</DOI>
						<DOI name="Ind16" desc="遥信16">
							<DAI name="stVal" sAddr="1.1.207.0"/>
							<DAI name="q" sAddr="1.2.207.0"/>
							<DAI name="t" sAddr="1.3.207.0"/>
							<DAI name="dU" sAddr="遥信16"/>
						</DOI>
						<DOI name="Ind17" desc="第1个串口数据无效">
							<DAI name="stVal" sAddr="1.1.208.0"/>
							<DAI name="q" sAddr="1.2.208.0"/>
							<DAI name="t" sAddr="1.3.208.0"/>
							<DAI name="dU" sAddr="第1个串口数据无效"/>
						</DOI>
						<DOI name="Ind18" desc="第2个串口数据无效">
							<DAI name="stVal" sAddr="1.1.209.0"/>
							<DAI name="q" sAddr="1.2.209.0"/>
							<DAI name="t" sAddr="1.3.209.0"/>
							<DAI name="dU" sAddr="第2个串口数据无效"/>
						</DOI>
						<DOI name="Ind19" desc="第3个串口数据无效">
							<DAI name="stVal" sAddr="1.1.210.0"/>
							<DAI name="q" sAddr="1.2.210.0"/>
							<DAI name="t" sAddr="1.3.210.0"/>
							<DAI name="dU" sAddr="第3个串口数据无效"/>
						</DOI>
						<DOI name="Ind20" desc="第4个串口数据无效">
							<DAI name="stVal" sAddr="1.1.211.0"/>
							<DAI name="q" sAddr="1.2.211.0"/>
							<DAI name="t" sAddr="1.3.211.0"/>
							<DAI name="dU" sAddr="第4个串口数据无效"/>
						</DOI>
						<DOI name="Ind21" desc="第5个串口数据无效">
							<DAI name="stVal" sAddr="1.1.212.0"/>
							<DAI name="q" sAddr="1.2.212.0"/>
							<DAI name="t" sAddr="1.3.212.0"/>
							<DAI name="dU" sAddr="第5个串口数据无效"/>
						</DOI>
						<DOI name="Ind22" desc="第6个串口数据无效">
							<DAI name="stVal" sAddr="1.1.213.0"/>
							<DAI name="q" sAddr="1.2.213.0"/>
							<DAI name="t" sAddr="1.3.213.0"/>
							<DAI name="dU" sAddr="第6个串口数据无效"/>
						</DOI>
						<DOI name="Ind23" desc="第7个串口数据无效">
							<DAI name="stVal" sAddr="1.1.214.0"/>
							<DAI name="q" sAddr="1.2.214.0"/>
							<DAI name="t" sAddr="1.3.214.0"/>
							<DAI name="dU" sAddr="第7个串口数据无效"/>
						</DOI>
						<DOI name="Ind24" desc="第8个串口数据无效">
							<DAI name="stVal" sAddr="1.1.215.0"/>
							<DAI name="q" sAddr="1.2.215.0"/>
							<DAI name="t" sAddr="1.3.215.0"/>
							<DAI name="dU" sAddr="第8个串口数据无效"/>
						</DOI>
						<DOI name="Ind25" desc="第9个串口数据无效">
							<DAI name="stVal" sAddr="1.1.216.0"/>
							<DAI name="q" sAddr="1.2.216.0"/>
							<DAI name="t" sAddr="1.3.216.0"/>
							<DAI name="dU" sAddr="第9个串口数据无效"/>
						</DOI>
						<DOI name="Ind26" desc="第10个串口数据无效">
							<DAI name="stVal" sAddr="1.1.217.0"/>
							<DAI name="q" sAddr="1.2.217.0"/>
							<DAI name="t" sAddr="1.3.217.0"/>
							<DAI name="dU" sAddr="第10个串口数据无效"/>
						</DOI>
						<DOI name="Ind27" desc="第11个串口数据无效">
							<DAI name="stVal" sAddr="1.1.218.0"/>
							<DAI name="q" sAddr="1.2.218.0"/>
							<DAI name="t" sAddr="1.3.218.0"/>
							<DAI name="dU" sAddr="第11个串口数据无效"/>
						</DOI>
						<DOI name="Ind28" desc="第12个串口数据无效">
							<DAI name="stVal" sAddr="1.1.219.0"/>
							<DAI name="q" sAddr="1.2.219.0"/>
							<DAI name="t" sAddr="1.3.219.0"/>
							<DAI name="dU" sAddr="第12个串口数据无效"/>
						</DOI>
						<DOI name="Ind29" desc="第13个串口数据无效">
							<DAI name="stVal" sAddr="1.1.220.0"/>
							<DAI name="q" sAddr="1.2.220.0"/>
							<DAI name="t" sAddr="1.3.220.0"/>
							<DAI name="dU" sAddr="第13个串口数据无效"/>
						</DOI>
						<DOI name="Ind30" desc="第14个串口数据无效">
							<DAI name="stVal" sAddr="1.1.221.0"/>
							<DAI name="q" sAddr="1.2.221.0"/>
							<DAI name="t" sAddr="1.3.221.0"/>
							<DAI name="dU" sAddr="第14个串口数据无效"/>
						</DOI>
						<DOI name="Ind31" desc="遥信31">
							<DAI name="stVal" sAddr="1.1.222.0"/>
							<DAI name="q" sAddr="1.2.222.0"/>
							<DAI name="t" sAddr="1.3.222.0"/>
							<DAI name="dU" sAddr="遥信31"/>
						</DOI>
						<DOI name="Ind32" desc="遥信32">
							<DAI name="stVal" sAddr="1.1.223.0"/>
							<DAI name="q" sAddr="1.2.223.0"/>
							<DAI name="t" sAddr="1.3.223.0"/>
							<DAI name="dU" sAddr="遥信32"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="NSR3641FM" type="NSR-3641A-DA-G" desc="NSR-3641A-DA-G备用电源自投装置" manufacturer="GDNR" configVersion="V1.00">
		<Private type="IED virtual terminal conection CRC">A068F62F</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="23" maxAttributes="255"/>
			<ReadWrite/>
			<ConfReportControl max="16"/>
			<GetCBValues/>
			<ConfLogControl max="10"/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Dyn"/>
			<GOOSE max="16"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true" password="false" weak="false" strong="false" certificate="false"/>
				<LDevice inst="PROT" desc="保护">
					<LN0 lnClass="LLN0" lnType="GDNR_V6_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑0">
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SettingGrp" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="DeviceName" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam1" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam2" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam3" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam4" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam5" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam6" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam7" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam8" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam9" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam10" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam11" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam12" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam13" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam14" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam15" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam16" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam17" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam18" fc="SP"/>
						</DataSet>
						<DataSet name="dsRelayDin" desc="保护遥信数据集">
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op19" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="模拟量">
							<FCDA ldInst="PROT" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXN" lnInst="2" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXN" lnInst="3" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="3" doName="SeqV.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="3" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="4" doName="SeqV.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="4" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqA.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqA.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="A.neut" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.neut" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件数据集">
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op8" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op10" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op12" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op14" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op15" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op16" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op17" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op18" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op19" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op20" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op21" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op22" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="LivBusVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaAVal1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaAVal2" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaAVal3" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="8" doName="DeaVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="8" doName="DeaAVal1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms2" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms3" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms4" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="OpTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="OpTmms1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="OpTmms2" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="OpTmms3" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="OpTmms4" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="8" doName="OpTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="8" doName="OpTmms1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="8" doName="OpTmms2" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable2" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable3" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable4" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="Enable1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="Enable2" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="Enable3" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Enable3" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna9" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna10" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayBlk" desc="保护功能闭锁数据集">
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayState" desc="保护功能状态数据集">
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayFunEn" desc="远方操作保护功能投退数据集">
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录数据集">
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="8" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="9" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op10" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op12" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna10" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna9" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op19" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op8" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op14" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op15" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op16" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op17" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op18" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op20" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op21" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op22" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="12" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="1800000" rptID="TEMPLATEPROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayBlk" datSet="dsRelayBlk" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayState" datSet="dsRelayState" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayFunEn" datSet="dsRelayFunEn" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="lcbPROT" desc="PROT日志控制块" datSet="dsLog" intgPd="360000" logName="PROT" logEna="false">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号">
							<DAI name="setVal" sAddr="B01.iec61850.current_setting_group"/>
							<DAI name="minVal" sAddr="B01.iec61850.current_setting_group">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B01.iec61850.current_setting_group">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B01.iec61850.current_setting_group">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B01.iec61850.current_setting_group">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="setVal" sAddr="B02.CNST_GeneralSetting.sDevName"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam1" desc="母线PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.BusU1st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.BusU1st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.BusU1st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.BusU1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.BusU1st">
								<Val>母线PT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.BusU1st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam2" desc="母线PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.BusU2nd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.BusU2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.BusU2nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.BusU2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.BusU2nd">
								<Val>母线PT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.BusU2nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam3" desc="电源1PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL11st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL11st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL11st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL11st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL11st">
								<Val>电源1PT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL11st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam4" desc="电源1PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL12nd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL12nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL12nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL12nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL12nd">
								<Val>电源1PT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL12nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam5" desc="电源2PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL21st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL21st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL21st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL21st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL21st">
								<Val>电源2PT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL21st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam6" desc="电源2PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL22nd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL22nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL22nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL22nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL22nd">
								<Val>电源2PT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL22nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam7" desc="电源3PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL31st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL31st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL31st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL31st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL31st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL31st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL31st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL31st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL31st">
								<Val>电源3PT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL31st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam8" desc="电源3PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL32nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL32nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL32nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL32nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL32nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL32nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL32nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL32nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL32nd">
								<Val>电源3PT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL32nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam9" desc="电源1CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL11st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL11st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL11st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL11st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL11st">
								<Val>电源1CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL11st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam10" desc="电源1CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL12nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL12nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL12nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL12nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL12nd">
								<Val>电源1CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL12nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam11" desc="电源2CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL21st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL21st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL21st">
								<Val>电源2CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL21st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam12" desc="电源2CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL22nd"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL22nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL22nd">
								<Val>电源2CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL22nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam13" desc="电源3CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL31st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL31st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL31st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL31st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL31st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL31st"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL31st"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL31st"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL31st">
								<Val>电源3CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL31st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam14" desc="电源3CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL32nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL32nd"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL32nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL32nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL32nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL32nd"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL32nd"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL32nd"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL32nd">
								<Val>电源3CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL32nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam15" desc="412分段CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.P12I1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.P12I1st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.P12I1st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.P12I1st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.P12I1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.P12I1st"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.P12I1st"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.P12I1st"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.P12I1st">
								<Val>412分段CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.P12I1st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam16" desc="412分段CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.P12I2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.P12I2nd"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.P12I2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.P12I2nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.P12I2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.P12I2nd"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.P12I2nd"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.P12I2nd"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.P12I2nd">
								<Val>412分段CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.P12I2nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam17" desc="423分段CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.P23I1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.P23I1st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.P23I1st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.P23I1st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.P23I1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.P23I1st"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.P23I1st"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.P23I1st"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.P23I1st">
								<Val>423分段CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.P23I1st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam18" desc="423分段CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.P23I2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.P23I2nd"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.P23I2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.P23I2nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.P23I2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.P23I2nd"/>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.P23I2nd"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.P23I2nd"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.P23I2nd">
								<Val>423分段CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.P23I2nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="备自投功能软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXyk">
								<Val>备自投功能软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="备自投方式1软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode1">
								<Val>备自投方式1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="备自投方式2软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode2">
								<Val>备自投方式2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="备自投方式3软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode3"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode3"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode3"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode3"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode3">
								<Val>备自投方式3软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="备自投方式4软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode4"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode4"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode4"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode4"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode4">
								<Val>备自投方式4软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="备自投方式5软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode5"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode5"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode5"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode5"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode5">
								<Val>备自投方式5软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="备自投方式6软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode6"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode6"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode6"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode6"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode6">
								<Val>备自投方式6软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="备自投方式7软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode7"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode7"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode7"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode7"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode7">
								<Val>备自投方式7软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="备自投方式8软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode8"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode8"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode8">
								<Val>备自投方式8软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="联切功能软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykLQ">
								<Val>联切功能软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="B01.iec61850.remote_modify_set"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_modify_set">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="B01.iec61850.remote_setting_grp_strp"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_setting_grp_strp">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemStrpEna" desc="远方投退压板软压板">
							<DAI name="stVal" sAddr="B01.iec61850.remote_ctrl_strp"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_ctrl_strp">
								<Val>远方投退压板软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="10" actSG="1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>NSR3641A4 V1.22 2012-11-01 19:27:36 1234ABCD</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="保护信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllow"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllow">
								<Val>备自投充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备自投方式1充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode1"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode1">
								<Val>备自投方式1充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备自投方式2充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode2"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode2">
								<Val>备自投方式2充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备自投方式3充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode3"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode3">
								<Val>备自投方式3充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备自投方式4充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode4"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode4">
								<Val>备自投方式4充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备自投方式5充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode5"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode5">
								<Val>备自投方式5充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备自投方式6充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode6"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode6">
								<Val>备自投方式6充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备自投方式7充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode7"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode7">
								<Val>备自投方式7充电完成</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="2" desc="保护信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投方式8充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode8"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode8">
								<Val>备自投方式8充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="B02.CNST_Goose.ProcessJxStateErr"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.ProcessJxStateErr">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="GDNR_PROT_MMXU_NSR-3641A-DA-G" inst="1" desc="保护测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc1</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>1.0</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>1.0</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>1.0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="I12电流">
							<SDI name="phsA" desc="I12A">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I12A].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>I12A</Val>
								</DAI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="I12B">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I12B].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>I12B</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="I12C">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I12C].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>1.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>I12C</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="I12自产零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0zc_I12].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>I12自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I12电流</Val>
							</DAI>
						</DOI>
					</LN>
