					<LN lnClass="MMXU" lnType="GDNR_PROT_MMXU_NSR-3641A-DA-G" inst="2" desc="保护测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab2</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc2</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua2</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub2</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="I23电流">
							<SDI name="phsA" desc="I23A">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I23A].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>I23A</Val>
								</DAI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="I23B">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I23B].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>I23B</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="I23C">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I23C].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>I23C</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="I23自产零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0zc_I23].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>130</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>I23自产零序电流</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I23电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MSQI" lnType="GDNR_V1_MSQI_NSR-3641A-DA-G" inst="1" desc="1母电压序分量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="I12电流序分量">
							<SDI name="c1" desc="I12正序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I1_I12].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>I12正序电流</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="I12负序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_I2_I12].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>I12负序电流</Val>
								</DAI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I12电流序分量</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="Ⅰ母电压序分量">
							<SDI name="c1" desc="Ⅰ母正序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U11].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母正序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Ⅰ母负序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U21].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅰ母负序电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Ⅰ母电压序分量</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MSQI" lnType="GDNR_V1_MSQI_NSR-3641A-DA-G" inst="2" desc="2母电压序分量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="Ⅱ母电压序分量">
							<SDI name="c1" desc="Ⅱ母正序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母正序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Ⅱ母负序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅱ母负序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Ⅱ母电压序分量</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" lnType="GDNR_V1_MMXN_NSR-3641A-DA-G" inst="1" desc="进线1电压电流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="IL1">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
								<Val>IL1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" lnType="GDNR_V1_MMXN_NSR-3641A-DA-G" inst="2" desc="进线2电压电流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="IL2">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
								<Val>IL2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="GDNR_PUBLIC_BZT_GAPC_NSR-3641A-DA-G" inst="1" desc="备自投公共定值">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LivBusVal" desc="母线有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.UYYzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UYYzd"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.UYYzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.UYYzd">
								<Val>母线有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LivLinVal" desc="电源有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.UJXYzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UJXYzd"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.UJXYzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.UJXYzd">
								<Val>电源有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="DeaVal" desc="母线无压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.UWYzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UWYzd"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.UWYzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.UWYzd">
								<Val>母线无压定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.UWYzd">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaAVal1" desc="电源1无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I1WL">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.I1WL"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I1WL"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.I1WL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.I1WL">
								<Val>电源1无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.I1WL">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaAVal2" desc="电源2无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I2WL">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.I2WL"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I2WL"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.I2WL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.I2WL">
								<Val>电源2无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.I2WL">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaAVal3" desc="电源3无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.I3WL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I3WL">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.I3WL"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I3WL"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.I3WL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I3WL">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I3WL">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.I3WL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.I3WL">
								<Val>电源3无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.I3WL">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable3" desc="合后位置接入">
							<DAI name="setVal" sAddr="B02.CNST_bztPub.CtrlHH"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.CtrlHH">
								<Val>合后位置接入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="GDNR_PUBLIC_BZT_GAPC_NSR-3641A-DA-G" inst="8" desc="备自投公共定值">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="DeaVal" desc="412分段无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.I12pWL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I12pWL">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.I12pWL"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I12pWL"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.I12pWL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I12pWL">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I12pWL">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.I12pWL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.I12pWL">
								<Val>412分段无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.I12pWL">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaAVal1" desc="423分段无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.I23pWL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I23pWL">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.I23pWL"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I23pWL"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.I23pWL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I23pWL">
									<Val>0.04</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I23pWL">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.I23pWL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.I23pWL">
								<Val>423分段无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.I23pWL">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="合441分段断路器时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Thzzd441"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd441">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd441">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd441">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Thzzd441">
								<Val>合441分段断路器时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Thzzd441">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="合442分段断路器时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Thzzd442"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd442">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd442">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd442">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Thzzd442">
								<Val>合442分段断路器时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Thzzd442">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms2" desc="合443分段断路器时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Thzzd443"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd443">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd443">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd443">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Thzzd443">
								<Val>合443分段断路器时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Thzzd443">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="GDNR_NS3640_GAPC_NSR-3641A-DA-G" inst="2" desc="备自投定值">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="联切功能">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlLQ"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlLQ">
								<Val>联切功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable1" desc="备自投方式1">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode1"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode1">
								<Val>备自投方式1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable2" desc="备自投方式2">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode2"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode2">
								<Val>备自投方式2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable3" desc="备自投方式3">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode3"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode3">
								<Val>备自投方式3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable4" desc="备自投方式4">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode4"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode4">
								<Val>备自投方式4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="备自投方式1跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.TtzzdMode1"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.TtzzdMode1">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.TtzzdMode1">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.TtzzdMode1">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.TtzzdMode1">
								<Val>备自投方式1跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.TtzzdMode1">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="备自投方式2跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.TtzzdMode2"/>
							<DAI name="minVal" sAddr="B02.CNST_lbzt.TtzzdMode2">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.TtzzdMode2">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.TtzzdMode2">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.TtzzdMode2">
								<Val>备自投方式2跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_lbzt.TtzzdMode2">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms2" desc="备自投方式3跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.TtzzdMode3"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.TtzzdMode3">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.TtzzdMode3">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.TtzzdMode3">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.TtzzdMode3">
								<Val>备自投方式3跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.TtzzdMode3">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms3" desc="备自投方式4跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.TtzzdMode4"/>
							<DAI name="minVal" sAddr="B02.CNST_lbzt.TtzzdMode4">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.TtzzdMode4">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.TtzzdMode4">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.TtzzdMode4">
								<Val>备自投方式4跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_lbzt.TtzzdMode4">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms4" desc="备自投方式5跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.TtzzdMode5"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.TtzzdMode5">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.TtzzdMode5">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.TtzzdMode5">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.TtzzdMode5">
								<Val>备自投方式5跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.TtzzdMode5">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="GDNR_NS3640_GAPC_NSR-3641A-DA-G" inst="7" desc="备自投定值2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="备自投方式5">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode5"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode5">
								<Val>备自投方式5</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable1" desc="备自投方式6">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode6"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode6">
								<Val>备自投方式6</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable2" desc="备自投方式7">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode7"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode7">
								<Val>备自投方式7</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable3" desc="备自投方式8">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode8"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode8">
								<Val>备自投方式8</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="备自投方式6跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.TtzzdMode6"/>
							<DAI name="minVal" sAddr="B02.CNST_lbzt.TtzzdMode6">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.TtzzdMode6">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.TtzzdMode6">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.TtzzdMode6">
								<Val>备自投方式6跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_lbzt.TtzzdMode6">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="备自投方式7跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.TtzzdMode7"/>
							<DAI name="minVal" sAddr="B02.CNST_lbzt.TtzzdMode7">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.TtzzdMode7">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.TtzzdMode7">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.TtzzdMode7">
								<Val>备自投方式7跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_lbzt.TtzzdMode7">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms2" desc="备自投方式8跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.TtzzdMode8"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.TtzzdMode8">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.TtzzdMode8">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.TtzzdMode8">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.TtzzdMode8">
								<Val>备自投方式8跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.TtzzdMode8">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms3" desc="合412分段断路器时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Thzzd412"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd412">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd412">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd412">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Thzzd412">
								<Val>合412分段断路器时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Thzzd412">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms4" desc="合423分段断路器时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Thzzd423"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd423">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd423">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd423">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Thzzd423">
								<Val>合423分段断路器时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Thzzd423">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="GDNR_EVENT_BZT_GAPC_NSR-3641A-DA-G" inst="6" desc="备自投保护事件">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="备自投启动">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztFault"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztFault">
								<Val>备自投启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="跳电源1断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz401"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz401">
								<Val>跳电源1断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="跳电源2断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz402"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz402">
								<Val>跳电源2断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op3" desc="跳电源3断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz403"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz403">
								<Val>跳电源3断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op4" desc="跳412分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz412"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz412">
								<Val>跳412分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op5" desc="跳423分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz423"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz423">
								<Val>跳423分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op6" desc="合412分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz412"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz412">
								<Val>合412分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op7" desc="合423分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz423"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz423">
								<Val>合423分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op8" desc="合441分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz441"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz441">
								<Val>合441分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op9" desc="合442分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz442"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz442">
								<Val>合442分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op10" desc="合443分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz443"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz443">
								<Val>合443分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op11" desc="联切方式1">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq1"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq1">
								<Val>联切方式1</Val>
							</DAI>
						</DOI>
						<DOI name="Op12" desc="联切方式2">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq2"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq2">
								<Val>联切方式2</Val>
							</DAI>
						</DOI>
						<DOI name="Op13" desc="联切方式3">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq3"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq3">
								<Val>联切方式3</Val>
							</DAI>
						</DOI>
						<DOI name="Op14" desc="联切方式4">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq4"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq4">
								<Val>联切方式4</Val>
							</DAI>
						</DOI>
						<DOI name="Op15" desc="联切方式5">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq5"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq5">
								<Val>联切方式5</Val>
							</DAI>
						</DOI>
						<DOI name="Op16" desc="联切方式6">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq6"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq6">
								<Val>联切方式6</Val>
							</DAI>
						</DOI>
						<DOI name="Op17" desc="联切方式7">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq7"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq7">
								<Val>联切方式7</Val>
							</DAI>
						</DOI>
						<DOI name="Op18" desc="联切方式8">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq8"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq8">
								<Val>联切方式8</Val>
							</DAI>
						</DOI>
						<DOI name="Op19" desc="备自投动作">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztAct"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAct">
								<Val>备自投动作</Val>
							</DAI>
						</DOI>
						<DOI name="Op20" desc="主变三段无压">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.TransNonVoltage"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.TransNonVoltage">
								<Val>主变三段无压</Val>
							</DAI>
						</DOI>
						<DOI name="Op21" desc="103录波">
							<DAI name="general" sAddr="B01.iec103.wave_start_trig"/>
							<DAI name="dU" sAddr="B01.iec103.wave_start_trig">
								<Val>103录波</Val>
							</DAI>
						</DOI>
						<DOI name="Op22" desc="手动录波">
							<DAI name="general" sAddr="B01.lcd.manual_rec_trigger"/>
							<DAI name="dU" sAddr="B01.lcd.manual_rec_trigger">
								<Val>手动录波</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="1" desc="GOS软压板1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="跳电源1断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[0]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[0]">
								<Val>跳电源1断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="跳电源2断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[1]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[1]">
								<Val>跳电源2断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="跳电源3断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[2]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[2]">
								<Val>跳电源3断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="跳分段412断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[3]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[3]">
								<Val>跳分段412断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="跳分段423断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[4]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[4]">
								<Val>跳分段423断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="合分段412断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[5]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[5]">
								<Val>合分段412断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="合分段423断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[6]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[6]">
								<Val>合分段423断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="合分段441断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[7]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[7]">
								<Val>合分段441断路器软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="2" desc="GOS软压板2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="合分段442断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[8]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[8]">
								<Val>合分段442断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="合分段443断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[9]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[9]">
								<Val>合分段443断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="联切1G4出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[10]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[10]">
								<Val>联切1G4出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="联切1G8出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[11]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[11]">
								<Val>联切1G8出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="联切1G10出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[12]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[12]">
								<Val>联切1G10出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="联切2G8出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[13]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[13]">
								<Val>联切2G8出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="联切2G9出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[14]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[14]">
								<Val>联切2G9出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="联切2G12出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[15]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[15]">
								<Val>联切2G12出口软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="3" desc="GOS软压板3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="联切2G13出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[16]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[16]">
								<Val>联切2G13出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="联切3G6出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[17]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[17]">
								<Val>联切3G6出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="联切3G10出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[18]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[18]">
								<Val>联切3G10出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="联切3G11出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[19]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[19]">
								<Val>联切3G11出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="联切3G13出口软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[20]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[20]">
								<Val>联切3G13出口软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="联切出口12软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[21]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[21]">
								<Val>联切出口12软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="联切出口13软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[22]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[22]">
								<Val>联切出口13软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="联切出口14软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[23]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[23]">
								<Val>联切出口14软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="4" desc="GOS软压板4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="联切出口15软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[24]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[24]">
								<Val>联切出口15软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="联切出口16软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[25]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[25]">
								<Val>联切出口16软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="可控单点3/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点3/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="可控单点4/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点4/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="可控单点5/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点5/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="可控单点6/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点6/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="可控单点7/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点7/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="可控单点8/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点8/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SvSwi" lnClass="GGIO" lnType="GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="1" desc="SV软压板1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="电源1SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[0]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[0]">
								<Val>电源1SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="电源2SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[1]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[1]">
								<Val>电源2SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="电源3SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[2]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[2]">
								<Val>电源3SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="4母SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[3]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[3]">
								<Val>4母SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="412分段SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[4]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[4]">
								<Val>412分段SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="423分段SV接收软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[5]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[5]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[5]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[5]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[5]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[5]">
								<Val>423分段SV接收软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="可控单点7/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点7/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="可控单点8/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点8/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="电源1合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[0]">
								<Val>电源1合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="电源2合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[1]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[1]">
								<Val>电源2合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="电源3合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[2]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[2]">
								<Val>电源3合后位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="7" desc="GOOSE开入闭锁信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="过程层备自投总闭锁">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[0]">
								<Val>过程层备自投总闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备投方式1闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[1]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[1]">
								<Val>备投方式1闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备投方式1闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[2]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[2]">
								<Val>备投方式1闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备投方式1闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[3]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[3]">
								<Val>备投方式1闭锁开入3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="8" desc="GOOSE开入闭锁信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备投方式1闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[4]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[4]">
								<Val>备投方式1闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备投方式2闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[5]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[5]">
								<Val>备投方式2闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备投方式2闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[6]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[6]">
								<Val>备投方式2闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备投方式2闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[7]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[7]">
								<Val>备投方式2闭锁开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备投方式2闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[8]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[8]">
								<Val>备投方式2闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备投方式3闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[9]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[9]">
								<Val>备投方式3闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备投方式3闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[10]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[10]">
								<Val>备投方式3闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备投方式3闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[11]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[11]">
								<Val>备投方式3闭锁开入3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="9" desc="GOOSE开入闭锁信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备投方式3闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[12]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[12]">
								<Val>备投方式3闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备投方式4闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[13]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[13]">
								<Val>备投方式4闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备投方式4闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[14]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[14]">
								<Val>备投方式4闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备投方式4闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[15]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[15]">
								<Val>备投方式4闭锁开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备投方式4闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[16]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[16]">
								<Val>备投方式4闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备投方式5闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[17]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[17]">
								<Val>备投方式5闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备投方式5闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[18]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[18]">
								<Val>备投方式5闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备投方式5闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[19]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[19]">
								<Val>备投方式5闭锁开入3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="10" desc="GOOSE开入闭锁信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备投方式5闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[20]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[20]">
								<Val>备投方式5闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备投方式6闭锁信号1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[21]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[21]">
								<Val>备投方式6闭锁信号1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备投方式6闭锁信号2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[22]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[22]">
								<Val>备投方式6闭锁信号2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备投方式6闭锁信号3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[23]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[23]">
								<Val>备投方式6闭锁信号3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备投方式6闭锁信号4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[24]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[24]">
								<Val>备投方式6闭锁信号4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备投方式7闭锁信号1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[25]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[25]">
								<Val>备投方式7闭锁信号1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备投方式7闭锁信号2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[26]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[26]">
								<Val>备投方式7闭锁信号2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备投方式7闭锁信号3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[27]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[27]">
								<Val>备投方式7闭锁信号3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSta" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="保护功能状态信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActv">
								<Val>备自投有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备自投方式1有效">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f1BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f1BztActv">
								<Val>备自投方式1有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备自投方式2有效">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l2BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l2BztActv">
								<Val>备自投方式2有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备自投方式3有效">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f3BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f3BztActv">
								<Val>备自投方式3有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备自投方式4有效">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l4BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l4BztActv">
								<Val>备自投方式4有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备自投方式5有效">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f5BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f5BztActv">
								<Val>备自投方式5有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备自投方式6有效">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l6BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l6BztActv">
								<Val>备自投方式6有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备自投方式7有效">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l7BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l7BztActv">
								<Val>备自投方式7有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FunEn" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="远方操作保护功能投退信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="联切功能投入">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.busLqEn"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.busLqEn">
								<Val>联切功能投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="GDNR_DPS_8_GGIO_NSR-3641A-DA-G" inst="11" desc="GOOSE双位置开入信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="电源1位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[0]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[0]">
								<Val>电源1位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="电源2位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[1]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[1]">
								<Val>电源2位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="电源3位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[2]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[2]">
								<Val>电源3位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="分段412DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[3]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[3]">
								<Val>分段412DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="分段423DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[4]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[4]">
								<Val>分段423DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="分段441DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[5]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[5]">
								<Val>分段441DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="分段442DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[6]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[6]">
								<Val>分段442DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="分段443DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[7]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[7]">
								<Val>分段443DL位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RBlk" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="保护功能闭锁信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁备自投">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bsBzt"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bsBzt">
								<Val>闭锁备自投</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备自投方式1闭锁">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f1BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f1BztBs">
								<Val>备自投方式1闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备自投方式2闭锁">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l2BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l2BztBs">
								<Val>备自投方式2闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备自投方式3闭锁">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f3BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f3BztBs">
								<Val>备自投方式3闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备自投方式4闭锁">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l4BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l4BztBs">
								<Val>备自投方式4闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备自投方式5闭锁">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f5BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f5BztBs">
								<Val>备自投方式5闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备自投方式6闭锁">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l6BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l6BztBs">
								<Val>备自投方式6闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备自投方式7闭锁">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.l7BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.l7BztBs">
								<Val>备自投方式7闭锁</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSta" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="2" desc="保护功能状态信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投方式8有效">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f8BztActv"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f8BztActv">
								<Val>备自投方式8有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="联切方式1有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus1LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus1LqActv">
								<Val>联切方式1有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="联切方式2有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus2LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus2LqActv">
								<Val>联切方式2有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="联切方式3有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus3LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus3LqActv">
								<Val>联切方式3有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="联切方式4有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus4LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus4LqActv">
								<Val>联切方式4有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="联切方式5有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus5LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus5LqActv">
								<Val>联切方式5有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="联切方式6有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus6LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus6LqActv">
								<Val>联切方式6有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="联切方式7有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus7LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus7LqActv">
								<Val>联切方式7有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSta" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="3" desc="保护功能状态信号3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="联切方式8有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus8LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus8LqActv">
								<Val>联切方式8有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="12" desc="GOOSE开入闭锁信号3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备投方式7闭锁信号4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[28]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[28]">
								<Val>备投方式7闭锁信号4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备投方式8闭锁信号1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[29]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[29]">
								<Val>备投方式8闭锁信号1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备投方式8闭锁信号2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[30]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[30]">
								<Val>备投方式8闭锁信号2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备投方式8闭锁信号3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[31]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[31]">
								<Val>备投方式8闭锁信号3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备投方式8闭锁信号4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[32]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[32]">
								<Val>备投方式8闭锁信号4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" lnType="GDNR_V1_MMXN_NSR-3641A-DA-G" inst="3" desc="进线3电压电流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="IL3">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL3].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL3].fAm">
								<Val>IL3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="GDNR_PROT_MMXU_NSR-3641A-DA-G" inst="3" desc="保护测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Uca3">
							<SDI name="phsAB" desc="Uab3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB3].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab3</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC3].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc3</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA3].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" desc="Uca3" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA3].fAm">
								<Val>Uca3</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="3母相电压">
							<SDI name="phsA" desc="Ua3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA3].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua3</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB3].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub3</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc3">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC3].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc3</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>3母相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="GDNR_PROT_MMXU_NSR-3641A-DA-G" inst="4" desc="保护测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="4母线电压">
							<SDI name="phsAB" desc="Uab4">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB4].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab4</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc4">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC4].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc4</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca4">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA4].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>4母线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="4母相电压">
							<SDI name="phsA" desc="Ua4">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA4].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua4</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub4">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB4].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub4</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc4">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC4].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc4</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>4母相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MSQI" lnType="GDNR_V1_MSQI_NSR-3641A-DA-G" inst="3" desc="3母电压序分量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="Ⅲ母电压序分量">
							<SDI name="c1" desc="Ⅲ母正序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U13].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母正序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Ⅲ母负序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U23].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅲ母负序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Ⅲ母电压序分量</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MSQI" lnType="GDNR_V1_MSQI_NSR-3641A-DA-G" inst="4" desc="4母电压序分量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="Ⅳ母电压序分量">
							<SDI name="c1" desc="Ⅳ母正序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U14].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅳ母正序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Ⅳ母负序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U24].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>150</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ⅳ母负序电压</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Ⅳ母电压序分量</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RBlk" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="2" desc="保护功能闭锁信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投方式8闭锁">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.f8BztBs"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.f8BztBs">
								<Val>备自投方式8闭锁</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="对时">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[1]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[1]">
								<Val>对时</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="信号复归">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[2]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[2]">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="远方操作硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[23]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[23]">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="检修状态硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[3]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[3]">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备自投总闭锁硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[16]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[16]">
								<Val>备自投总闭锁硬压板</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="LD0" desc="装置信息">
					<LN0 lnClass="LLN0" lnType="GDNR_V4_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑0">
						<DataSet name="dsAin" desc="遥测数据集">
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="2" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="3" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="4" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="5" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="6" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="7" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="8" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="9" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="10" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="11" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="12" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="13" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="14" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="15" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="16" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="17" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="18" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="19" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="20" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="21" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="22" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="23" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="24" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="2" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="3" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="4" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="5" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="6" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="7" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="8" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="9" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="10" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="11" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="12" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="13" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="14" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="15" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="16" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="17" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="18" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="19" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="20" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="21" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="22" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="23" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="24" doName="LigIntes" fc="MX"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号数据集">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号数据集">
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm30" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况信号数据集">
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
						</DataSet>
						<DataSet name="dsDeviceState" desc="装置运行状态数据集">
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog1" desc="日志记录数据集1">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm14" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog2" desc="日志记录数据集2">
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="5" doName="Alm30" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetGrpNum" desc="定值区号数据集">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="CurStGrp" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="300000" rptID="TEMPLATELD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommState" datSet="dsCommState" intgPd="300000" rptID="TEMPLATELD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="1800000" rptID="TEMPLATELD0/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="TEMPLATELD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbDeviceState" datSet="dsDeviceState" intgPd="0" rptID="TEMPLATELD0/LLN0$BR$brcbDeviceState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbSetGrpNum" datSet="dsSetGrpNum" intgPd="0" rptID="TEMPLATELD0/LLN0$RP$urcbSetGrpNum" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="lcbLD0A" desc="LD0日志控制块" datSet="dsLog1" intgPd="360000" logName="LD0" logEna="false">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<LogControl name="lcbLD0B" desc="LD0日志控制块" datSet="dsLog2" intgPd="360000" logName="LD0" logEna="false">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="信号复归">
							<DAI name="stVal" sAddr="B01.event.signal_reset"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.event.signal_reset">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="CurStGrp" desc="当前运行定值区号">
							<SDI name="mag">
								<DAI name="i" sAddr="B01.iec61850.current_setting_group_no"/>
							</SDI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group_no">
								<Val>当前运行定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="1" desc="告警信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="装置故障">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.devBlock"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.devBlock">
								<Val>装置故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="运行异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.devAlarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.devAlarm">
								<Val>运行异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="CPU插件异常">
							<DAI name="stVal" sAddr="B01.master.cpu_error_bs"/>
							<DAI name="dU" sAddr="B01.master.cpu_error_bs">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="定值越界">
							<DAI name="stVal" sAddr="B01.master.setting_error"/>
							<DAI name="dU" sAddr="B01.master.setting_error">
								<Val>定值越界</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="智能IO插件闭锁">
							<DAI name="stVal" sAddr="B01.calculate.io_bs"/>
							<DAI name="dU" sAddr="B01.calculate.io_bs">
								<Val>智能IO插件闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="定值越界闭锁">
							<DAI name="stVal" sAddr="B01.bio.setting_out_of_range"/>
							<DAI name="dU" sAddr="B01.bio.setting_out_of_range">
								<Val>定值越界闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="DSP内存检测出错">
							<DAI name="stVal" sAddr="B01.board02_ram_err"/>
							<DAI name="dU" sAddr="B01.board02_ram_err">
								<Val>DSP内存检测出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="BSP闭锁">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bsp_bs_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bsp_bs_value">
								<Val>BSP闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="SYS闭锁">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sys_bs_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sys_bs_value">
								<Val>SYS闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="装置闭锁">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.app_bs_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.app_bs_value">
								<Val>装置闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="BSP报警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bsp_bj_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bsp_bj_value">
								<Val>BSP报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="SYS报警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sys_bj_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sys_bj_value">
								<Val>SYS报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="装置报警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.app_bj_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.app_bj_value">
								<Val>装置报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="CID文件校验出错">
							<DAI name="stVal" sAddr="B01.iec61850.setting_model_err"/>
							<DAI name="dU" sAddr="B01.iec61850.setting_model_err">
								<Val>CID文件校验出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="CCD文件CRC校验错误">
							<DAI name="stVal" sAddr="B01.ccd_crc_check_err"/>
							<DAI name="dU" sAddr="B01.ccd_crc_check_err">
								<Val>CCD文件CRC校验错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="CCD文件参数缺失">
							<DAI name="stVal" sAddr="B01.ccd_parameter_missing"/>
							<DAI name="dU" sAddr="B01.ccd_parameter_missing">
								<Val>CCD文件参数缺失</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="CCD文件参数错误">
							<DAI name="stVal" sAddr="B01.ccd_parameter_error"/>
							<DAI name="dU" sAddr="B01.ccd_parameter_error">
								<Val>CCD文件参数错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="CCD文件错误">
							<DAI name="stVal" sAddr="B01.ccd_parse_err"/>
							<DAI name="dU" sAddr="B01.ccd_parse_err">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE告警信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="链路名称1GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[0]">
								<Val>链路名称1GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="链路名称1GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[0]">
								<Val>链路名称1GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="链路名称1GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[0]">
								<Val>链路名称1GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="链路名称2GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[1]">
								<Val>链路名称2GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="链路名称2GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[1]">
								<Val>链路名称2GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="链路名称2GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[1]">
								<Val>链路名称2GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="链路名称3GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[2]">
								<Val>链路名称3GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="链路名称3GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[2]">
								<Val>链路名称3GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="链路名称3GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[2]">
								<Val>链路名称3GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="链路名称4GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[3]">
								<Val>链路名称4GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="链路名称4GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[3]">
								<Val>链路名称4GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="链路名称4GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[3]">
								<Val>链路名称4GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="链路名称5GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[4]">
								<Val>链路名称5GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="链路名称5GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[4]">
								<Val>链路名称5GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="链路名称5GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[4]">
								<Val>链路名称5GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="链路名称6GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[5]">
								<Val>链路名称6GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="链路名称6GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[5]">
								<Val>链路名称6GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="链路名称6GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[5]">
								<Val>链路名称6GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="链路名称7GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[6]">
								<Val>链路名称7GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="链路名称7GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[6]">
								<Val>链路名称7GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="链路名称7GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[6]">
								<Val>链路名称7GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="链路名称8GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[7]">
								<Val>链路名称8GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="链路名称8GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[7]">
								<Val>链路名称8GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="链路名称8GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[7]">
								<Val>链路名称8GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="链路名称9GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[8]">
								<Val>链路名称9GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="链路名称9GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[8]">
								<Val>链路名称9GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="链路名称9GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[8]">
								<Val>链路名称9GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="链路名称10GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[9]">
								<Val>链路名称10GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="链路名称10GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[9]">
								<Val>链路名称10GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="链路名称10GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[9]">
								<Val>链路名称10GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="链路名称11GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[10]">
								<Val>链路名称11GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="链路名称11GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[10]">
								<Val>链路名称11GOSB网中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="2" desc="GOOSE告警信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="链路名称11GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[10]">
								<Val>链路名称11GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="链路名称12GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[11]">
								<Val>链路名称12GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="链路名称12GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[11]">
								<Val>链路名称12GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="链路名称12GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[11]">
								<Val>链路名称12GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="链路名称13GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[12]">
								<Val>链路名称13GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="链路名称13GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[12]">
								<Val>链路名称13GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="链路名称13GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[12]">
								<Val>链路名称13GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="链路名称14GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[13]">
								<Val>链路名称14GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="链路名称14GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[13]">
								<Val>链路名称14GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="链路名称14GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[13]">
								<Val>链路名称14GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="链路名称15GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[14]">
								<Val>链路名称15GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="链路名称15GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[14]">
								<Val>链路名称15GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="链路名称15GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[14]">
								<Val>链路名称15GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="链路名称16GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[15]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[15]">
								<Val>链路名称16GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="链路名称16GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[15]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[15]">
								<Val>链路名称16GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="链路名称16GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[15]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[15]">
								<Val>链路名称16GOS配置不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="GDNR_EX_V1_SPVT_NSR-3641A-DA-G" inst="1" desc="装置电压监测">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="装置工作电压">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.referPower"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.referPower">
								<Val>装置工作电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="STMP" lnType="GDNR_EX_V1_STMP_NSR-3641A-DA-G" inst="1" desc="装置温度监测">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.temperature"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.temperature">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVAlm" lnClass="GGIO" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="1" desc="SV告警信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="MU名称1SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[0]">
								<Val>MU名称1SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="MU名称1SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[0]">
								<Val>MU名称1SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="MU名称1SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[0]">
								<Val>MU名称1SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="MU名称1SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[0]">
								<Val>MU名称1SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="MU名称1MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[0]">
								<Val>MU名称1MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="MU名称2SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[1]">
								<Val>MU名称2SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="MU名称2SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[1]">
								<Val>MU名称2SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="MU名称2SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[1]">
								<Val>MU名称2SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="MU名称2SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[1]">
								<Val>MU名称2SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="MU名称2MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[1]">
								<Val>MU名称2MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="MU名称3SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[2]">
								<Val>MU名称3SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="MU名称3SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[2]">
								<Val>MU名称3SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="MU名称3SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[2]">
								<Val>MU名称3SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="MU名称3SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[2]">
								<Val>MU名称3SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="MU名称3MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[2]">
								<Val>MU名称3MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="MU名称4SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[3]">
								<Val>MU名称4SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="MU名称4SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[3]">
								<Val>MU名称4SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="MU名称4SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[3]">
								<Val>MU名称4SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="MU名称4SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[3]">
								<Val>MU名称4SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="MU名称4MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[3]">
								<Val>MU名称4MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="MU名称5SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[4]">
								<Val>MU名称5SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="MU名称5SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[4]">
								<Val>MU名称5SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="MU名称5SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[4]">
								<Val>MU名称5SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="MU名称5SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[4]">
								<Val>MU名称5SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="MU名称5MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[4]">
								<Val>MU名称5MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="MU名称6SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[5]">
								<Val>MU名称6SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="MU名称6SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[5]">
								<Val>MU名称6SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="MU名称6SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[5]">
								<Val>MU名称6SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="MU名称6SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[5]">
								<Val>MU名称6SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="MU名称6MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[5]">
								<Val>MU名称6MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="MU名称7SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[6]">
								<Val>MU名称7SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="MU名称7SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[6]">
								<Val>MU名称7SV链路接收中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVAlm" lnClass="GGIO" lnType="GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="2" desc="SV告警信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="MU名称7SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[6]">
								<Val>MU名称7SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="MU名称7SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[6]">
								<Val>MU名称7SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="MU名称7MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[6]">
								<Val>MU名称7MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="MU名称8SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[7]">
								<Val>MU名称8SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="MU名称8SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[7]">
								<Val>MU名称8SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="MU名称8SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[7]">
								<Val>MU名称8SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="MU名称8SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[7]">
								<Val>MU名称8SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="MU名称8MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[7]">
								<Val>MU名称8MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="MU名称9SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[8]">
								<Val>MU名称9SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="MU名称9SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[8]">
								<Val>MU名称9SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="MU名称9SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[8]">
								<Val>MU名称9SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="MU名称9SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[8]">
								<Val>MU名称9SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="MU名称9MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[8]">
								<Val>MU名称9MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="MU名称10SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[9]">
								<Val>MU名称10SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="MU名称10SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[9]">
								<Val>MU名称10SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="MU名称10SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[9]">
								<Val>MU名称10SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="MU名称10SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[9]">
								<Val>MU名称10SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="MU名称10MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[9]">
								<Val>MU名称10MU额定延时异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="1" desc="自检信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="Ⅰ母PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztPTDX_1.act"/>
							<DAI name="dU" sAddr="B02.CNST_BztPTDX_1.act">
								<Val>Ⅰ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="Ⅱ母PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztPTDX_2.act"/>
							<DAI name="dU" sAddr="B02.CNST_BztPTDX_2.act">
								<Val>Ⅱ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="Ⅲ母PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztPTDX_3.act"/>
							<DAI name="dU" sAddr="B02.CNST_BztPTDX_3.act">
								<Val>Ⅲ母PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="电源1PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztXLPTDX1.act"/>
							<DAI name="dU" sAddr="B02.CNST_BztXLPTDX1.act">
								<Val>电源1PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="电源2PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztXLPTDX2.act"/>
							<DAI name="dU" sAddr="B02.CNST_BztXLPTDX2.act">
								<Val>电源2PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="412分段CT断线">
							<DAI name="stVal" sAddr="B02.CNST_CTDX_412.act"/>
							<DAI name="dU" sAddr="B02.CNST_CTDX_412.act">
								<Val>412分段CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="423分段CT断线">
							<DAI name="stVal" sAddr="B02.CNST_CTDX_423.act"/>
							<DAI name="dU" sAddr="B02.CNST_CTDX_423.act">
								<Val>423分段CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="电源1跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_401DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_401DLTWJYC.Almact">
								<Val>电源1跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="电源2跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_402DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_402DLTWJYC.Almact">
								<Val>电源2跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="电源3跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_403DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_403DLTWJYC.Almact">
								<Val>电源3跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="412分段跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_412DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_412DLTWJYC.Almact">
								<Val>412分段跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="423分段跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_423DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_423DLTWJYC.Almact">
								<Val>423分段跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="备自投方式1动作失败">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almFail1"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almFail1">
								<Val>备自投方式1动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="备自投方式2动作失败">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almFail2"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almFail2">
								<Val>备自投方式2动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="备自投方式3动作失败">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almFail3"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almFail3">
								<Val>备自投方式3动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="备自投方式4动作失败">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almFail4"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almFail4">
								<Val>备自投方式4动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="备自投方式5动作失败">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almFail5"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almFail5">
								<Val>备自投方式5动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="备自投方式6动作失败">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almFail6"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almFail6">
								<Val>备自投方式6动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="备自投方式7动作失败">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almFail7"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almFail7">
								<Val>备自投方式7动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="备自投方式8动作失败">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almFail8"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almFail8">
								<Val>备自投方式8动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="备自投方式1动作成功">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almSucc1"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almSucc1">
								<Val>备自投方式1动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="备自投方式2动作成功">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almSucc2"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almSucc2">
								<Val>备自投方式2动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="备自投方式3动作成功">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almSucc3"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almSucc3">
								<Val>备自投方式3动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="备自投方式4动作成功">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almSucc4"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almSucc4">
								<Val>备自投方式4动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="备自投方式5动作成功">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almSucc5"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almSucc5">
								<Val>备自投方式5动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="备自投方式6动作成功">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almSucc6"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almSucc6">
								<Val>备自投方式6动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="备自投方式7动作成功">
							<DAI name="stVal" sAddr="B02.CNST_lbzt.almSucc7"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.almSucc7">
								<Val>备自投方式7动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="备自投方式8动作成功">
							<DAI name="stVal" sAddr="B02.CNST_fbzt.almSucc8"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.almSucc8">
								<Val>备自投方式8动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="412分段断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJH412DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJH412DL">
								<Val>412分段断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="423分段断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJH423DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJH423DL">
								<Val>423分段断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="441分段断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJH441DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJH441DL">
								<Val>441分段断路器拒合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="2" desc="自检信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="442分段断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJH442DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJH442DL">
								<Val>442分段断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="443分段断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJH443DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJH443DL">
								<Val>443分段断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="电源1断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJT401DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJT401DL">
								<Val>电源1断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="电源2断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJT402DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJT402DL">
								<Val>电源2断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="电源3断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJT403DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJT403DL">
								<Val>电源3断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="412分段断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJT412DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJT412DL">
								<Val>412分段断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="423分段断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztalmJT423DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztalmJT423DL">
								<Val>423分段断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="对时异常">
							<DAI name="stVal" sAddr="B01.synctime.gps_lost_state"/>
							<DAI name="dU" sAddr="B01.synctime.gps_lost_state">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="SV总告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_all_alarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_all_alarm">
								<Val>SV总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOOSE总告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_all_alarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_all_alarm">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="SV检修不一致">
							<DAI name="stVal" sAddr="B02.CNST_AD.jxStateErr"/>
							<DAI name="dU" sAddr="B02.CNST_AD.jxStateErr">
								<Val>SV检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="板卡异常报警">
							<DAI name="stVal" sAddr="B01.bio.board_inactive"/>
							<DAI name="dU" sAddr="B01.bio.board_inactive">
								<Val>板卡异常报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="出口传动使能">
							<DAI name="stVal" sAddr="B02.CNST_BO.testEnable"/>
							<DAI name="dU" sAddr="B02.CNST_BO.testEnable">
								<Val>出口传动使能</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="B02.CNST_Goose.ProcessJxStateErr"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.ProcessJxStateErr">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="主变三段无压">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.TransNonVoltage"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.TransNonVoltage">
								<Val>主变三段无压</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="所有母线无压">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.BusLostPower"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.BusLostPower">
								<Val>所有母线无压</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="1母电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U1Flag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U1Flag_delay">
								<Val>1母电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="2母电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U2Flag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U2Flag_delay">
								<Val>2母电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="3母电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U3Flag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U3Flag_delay">
								<Val>3母电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="4母电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U4Flag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U4Flag_delay">
								<Val>4母电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="电源1电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_UL1USEFlag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_UL1USEFlag_delay">
								<Val>电源1电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="电源2电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_UL2USEFlag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_UL2USEFlag_delay">
								<Val>电源2电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="电源3电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_UL3USEFlag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_UL3USEFlag_delay">
								<Val>电源3电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="MU数据无效告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_mu_invalid"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_mu_invalid">
								<Val>MU数据无效告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="SV数据无效告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_sv_invalid"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_sv_invalid">
								<Val>SV数据无效告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="MU装置失步告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_mu_unSyn"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_mu_unSyn">
								<Val>MU装置失步告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="MU延迟变化告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_delayTime_Modify"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_delayTime_Modify">
								<Val>MU延迟变化告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAlm"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAlm">
								<Val>双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="Ua1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua1]">
								<Val>Ua1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="Ub1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub1]">
								<Val>Ub1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="Uc1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc1]">
								<Val>Uc1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="Ua2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua2]">
								<Val>Ua2双AD不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="3" desc="自检信号3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="Ub2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub2]">
								<Val>Ub2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="Uc2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc2]">
								<Val>Uc2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="I12a双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I12a]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I12a]">
								<Val>I12a双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="I12b双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I12b]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I12b]">
								<Val>I12b双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="I12c双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I12c]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I12c]">
								<Val>I12c双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="I23a双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I23a]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I23a]">
								<Val>I23a双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="I23b双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I23b]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I23b]">
								<Val>I23b双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="I23c双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I23c]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_I23c]">
								<Val>I23c双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="Ua4双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua4]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua4]">
								<Val>Ua4双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="Ub4双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub4]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub4]">
								<Val>Ub4双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="IL1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1]">
								<Val>IL1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="IL2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2]">
								<Val>IL2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="IL3双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL3]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL3]">
								<Val>IL3双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="电源1电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IL1Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IL1Flag">
								<Val>电源1电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="电源2电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IL2Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IL2Flag">
								<Val>电源2电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="电源3电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IL3Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IL3Flag">
								<Val>电源3电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="412分段电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_I12pFlag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_I12pFlag">
								<Val>412分段电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="423分段电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_I23pFlag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_I23pFlag">
								<Val>423分段电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="Uc4双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc4]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc4]">
								<Val>Uc4双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="SG插件光口1发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_00">
								<Val>SG插件光口1发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="SG插件光口2发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_01">
								<Val>SG插件光口2发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="SG插件光口3发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_02"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_02">
								<Val>SG插件光口3发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="SG插件光口4发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_03"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_03">
								<Val>SG插件光口4发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="SG插件光口5发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_04"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_04">
								<Val>SG插件光口5发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="SG插件光口6发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_05"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_05">
								<Val>SG插件光口6发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="SG插件光口7发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_06"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_06">
								<Val>SG插件光口7发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="SG插件光口8发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_07"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_07">
								<Val>SG插件光口8发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOS插件1光口1发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_08"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_08">
								<Val>GOS插件1光口1发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOS插件1光口2发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_09"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_09">
								<Val>GOS插件1光口2发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOS插件1光口3发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_10"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_10">
								<Val>GOS插件1光口3发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOS插件1光口4发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_11"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_11">
								<Val>GOS插件1光口4发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOS插件1光口5发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_12"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_12">
								<Val>GOS插件1光口5发送光功率越上限</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="4" desc="自检信号4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOS插件1光口6发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_13"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_13">
								<Val>GOS插件1光口6发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOS插件1光口7发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_14"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_14">
								<Val>GOS插件1光口7发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOS插件1光口8发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_15"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_15">
								<Val>GOS插件1光口8发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GOS插件2光口1发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_16"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_16">
								<Val>GOS插件2光口1发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="GOS插件2光口2发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_17"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_17">
								<Val>GOS插件2光口2发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="GOS插件2光口3发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_18"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_18">
								<Val>GOS插件2光口3发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="GOS插件2光口4发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_19"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_19">
								<Val>GOS插件2光口4发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOS插件2光口5发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_20"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_20">
								<Val>GOS插件2光口5发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="GOS插件2光口6发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_21"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_21">
								<Val>GOS插件2光口6发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="GOS插件2光口7发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_22"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_22">
								<Val>GOS插件2光口7发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="GOS插件2光口8发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_23"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_23">
								<Val>GOS插件2光口8发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="SG插件光口1发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_00">
								<Val>SG插件光口1发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="SG插件光口2发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_01">
								<Val>SG插件光口2发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="SG插件光口3发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_02"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_02">
								<Val>SG插件光口3发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="SG插件光口4发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_03"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_03">
								<Val>SG插件光口4发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="SG插件光口5发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_04"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_04">
								<Val>SG插件光口5发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="SG插件光口6发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_05"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_05">
								<Val>SG插件光口6发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="SG插件光口7发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_06"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_06">
								<Val>SG插件光口7发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="SG插件光口8发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_07"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_07">
								<Val>SG插件光口8发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOS插件1光口1发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_08"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_08">
								<Val>GOS插件1光口1发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOS插件1光口2发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_09"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_09">
								<Val>GOS插件1光口2发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOS插件1光口3发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_10"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_10">
								<Val>GOS插件1光口3发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOS插件1光口4发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_11"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_11">
								<Val>GOS插件1光口4发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOS插件1光口5发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_12"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_12">
								<Val>GOS插件1光口5发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOS插件1光口6发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_13"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_13">
								<Val>GOS插件1光口6发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOS插件1光口7发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_14"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_14">
								<Val>GOS插件1光口7发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOS插件1光口8发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_15"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_15">
								<Val>GOS插件1光口8发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOS插件2光口1发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_16"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_16">
								<Val>GOS插件2光口1发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOS插件2光口2发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_17"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_17">
								<Val>GOS插件2光口2发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOS插件2光口3发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_18"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_18">
								<Val>GOS插件2光口3发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOS插件2光口4发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_19"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_19">
								<Val>GOS插件2光口4发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOS插件2光口5发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_20"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_20">
								<Val>GOS插件2光口5发送光功率越下限</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="1" desc="SG插件光口1接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口1接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_00"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_00">
								<Val>SG插件光口1接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="2" desc="SG插件光口2接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口2接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_01"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_01">
								<Val>SG插件光口2接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="3" desc="SG插件光口3接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口3接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_02"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_02">
								<Val>SG插件光口3接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="4" desc="SG插件光口4接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口4接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_03"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_03">
								<Val>SG插件光口4接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="5" desc="SG插件光口5接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口5接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_04"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_04">
								<Val>SG插件光口5接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="6" desc="SG插件光口6接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口6接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_05"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_05">
								<Val>SG插件光口6接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="7" desc="SG插件光口7接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口7接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_06"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_06">
								<Val>SG插件光口7接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="8" desc="SG插件光口8接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口8接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_07"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_07">
								<Val>SG插件光口8接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="9" desc="GOS插件1光口1接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口1接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_08"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_08">
								<Val>GOS插件1光口1接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="10" desc="GOS插件1光口2接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口2接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_09"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_09">
								<Val>GOS插件1光口2接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="11" desc="GOS插件1光口3接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口3接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_10"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_10">
								<Val>GOS插件1光口3接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="12" desc="GOS插件1光口4接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口4接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_11"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_11">
								<Val>GOS插件1光口4接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="13" desc="GOS插件1光口5接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口5接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_12"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_12">
								<Val>GOS插件1光口5接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="14" desc="GOS插件1光口6接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口6接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_13"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_13">
								<Val>GOS插件1光口6接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="15" desc="GOS插件1光口7接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口7接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_14"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_14">
								<Val>GOS插件1光口7接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="16" desc="GOS插件1光口8接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口8接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_15"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_15">
								<Val>GOS插件1光口8接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="17" desc="GOS插件1光口1接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口1接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_16"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_16">
								<Val>GOS插件2光口1接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="18" desc="GOS插件1光口2接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口2接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_17"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_17">
								<Val>GOS插件2光口2接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="19" desc="GOS插件1光口3接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口3接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_18"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_18">
								<Val>GOS插件2光口3接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="20" desc="GOS插件1光口4接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口4接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_19"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_19">
								<Val>GOS插件2光口4接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="21" desc="GOS插件1光口5接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口5接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_20"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_20">
								<Val>GOS插件2光口5接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="22" desc="GOS插件1光口6接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口6接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_21"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_21">
								<Val>GOS插件2光口6接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="23" desc="GOS插件1光口7接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口7接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_22"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_22">
								<Val>GOS插件2光口7接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="24" desc="GOS插件1光口8接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口8接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_23"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_23">
								<Val>GOS插件2光口8接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="1" desc="SG插件光口1发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口1发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_00"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_00">
								<Val>SG插件光口1发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="2" desc="SG插件光口2发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口2发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_01"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_01">
								<Val>SG插件光口2发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="3" desc="SG插件光口3发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口3发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_02"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_02">
								<Val>SG插件光口3发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="4" desc="SG插件光口4发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口4发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_03"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_03">
								<Val>SG插件光口4发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="5" desc="SG插件光口5发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口5发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_04"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_04">
								<Val>SG插件光口5发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="6" desc="SG插件光口6发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口6发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_05"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_05">
								<Val>SG插件光口6发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="7" desc="SG插件光口7发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口7发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_06"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_06">
								<Val>SG插件光口7发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="8" desc="SG插件光口8发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口8发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_07"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_07">
								<Val>SG插件光口8发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="9" desc="GOS插件1光口1发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口1发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_08"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_08">
								<Val>GOS插件1光口1发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="10" desc="GOS插件1光口2发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口2发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_09"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_09">
								<Val>GOS插件1光口2发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="11" desc="GOS插件1光口3发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口3发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_10"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_10">
								<Val>GOS插件1光口3发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="12" desc="GOS插件1光口4发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口4发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_11"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_11">
								<Val>GOS插件1光口4发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="13" desc="GOS插件1光口5发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口5发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_12"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_12">
								<Val>GOS插件1光口5发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="14" desc="GOS插件1光口6发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口6发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_13"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_13">
								<Val>GOS插件1光口6发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="15" desc="GOS插件1光口7发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口7发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_14"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_14">
								<Val>GOS插件1光口7发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="16" desc="GOS插件1光口8发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口8发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_15"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_15">
								<Val>GOS插件1光口8发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="17" desc="GOS插件2光口1发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口1发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_16"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_16">
								<Val>GOS插件2光口1发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="18" desc="GOS插件2光口2发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口2发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_17"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_17">
								<Val>GOS插件2光口2发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="19" desc="GOS插件2光口3发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口3发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_18"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_18">
								<Val>GOS插件2光口3发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="20" desc="GOS插件2光口4发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口4发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_19"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_19">
								<Val>GOS插件2光口4发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="21" desc="GOS插件2光口5发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口5发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_20"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_20">
								<Val>GOS插件2光口5发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="22" desc="GOS插件2光口6发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口6发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_21"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_21">
								<Val>GOS插件2光口6发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="23" desc="GOS插件2光口7发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口7发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_22"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_22">
								<Val>GOS插件2光口7发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="24" desc="GOS插件2光口8发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口8发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_23"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_23">
								<Val>GOS插件2光口8发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DSta" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="装置运行状态信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="运行">
							<DAI name="stVal" sAddr="B01.master.device_run_led_state"/>
							<DAI name="dU" sAddr="B01.master.device_run_led_state">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="异常">
							<DAI name="stVal" sAddr="B01.master.device_alm_led_state"/>
							<DAI name="dU" sAddr="B01.master.device_alm_led_state">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="检修">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[0]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[0]">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳闸">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[1]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[1]">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="合闸">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[2]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[2]">
								<Val>合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="充电完成">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[3]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[3]">
								<Val>充电完成</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="5" desc="自检信号5">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOS插件2光口6发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_21"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_21">
								<Val>GOS插件2光口6发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOS插件2光口7发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_22"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_22">
								<Val>GOS插件2光口7发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOS插件2光口8发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_23"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_23">
								<Val>GOS插件2光口8发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="SG插件光口1接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_00">
								<Val>SG插件光口1接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="SG插件光口2接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_01">
								<Val>SG插件光口2接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="SG插件光口3接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_02"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_02">
								<Val>SG插件光口3接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="SG插件光口4接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_03"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_03">
								<Val>SG插件光口4接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="SG插件光口5接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_04"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_04">
								<Val>SG插件光口5接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="SG插件光口6接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_05"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_05">
								<Val>SG插件光口6接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="SG插件光口7接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_06"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_06">
								<Val>SG插件光口7接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="SG插件光口8接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_07"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_07">
								<Val>SG插件光口8接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOS插件1光口1接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_08"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_08">
								<Val>GOS插件1光口1接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOS插件1光口2接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_09"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_09">
								<Val>GOS插件1光口2接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOS插件1光口3接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_10"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_10">
								<Val>GOS插件1光口3接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOS插件1光口4接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_11"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_11">
								<Val>GOS插件1光口4接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOS插件1光口5接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_12"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_12">
								<Val>GOS插件1光口5接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOS插件1光口6接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_13"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_13">
								<Val>GOS插件1光口6接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOS插件1光口7接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_14"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_14">
								<Val>GOS插件1光口7接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOS插件1光口8接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_15"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_15">
								<Val>GOS插件1光口8接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="GOS插件2光口1接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_16"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_16">
								<Val>GOS插件2光口1接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="GOS插件2光口2接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_17"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_17">
								<Val>GOS插件2光口2接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="GOS插件2光口3接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_18"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_18">
								<Val>GOS插件2光口3接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOS插件2光口4接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_19"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_19">
								<Val>GOS插件2光口4接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="GOS插件2光口5接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_20"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_20">
								<Val>GOS插件2光口5接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="GOS插件2光口6接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_21"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_21">
								<Val>GOS插件2光口6接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="GOS插件2光口7接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_22"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_22">
								<Val>GOS插件2光口7接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="GOS插件2光口8接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_23"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_23">
								<Val>GOS插件2光口8接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="Ua3双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua3]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua3]">
								<Val>Ua3双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="Ub3双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub3]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub3]">
								<Val>Ub3双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="Uc3双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc3]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc3]">
								<Val>Uc3双AD不一致</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波">
					<LN0 lnClass="LLN0" lnType="GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="线电压">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="TEMPLATERCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="物理设备">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RDRE" lnType="GDNR_BASIC_V1_RDRE_NSR-3641A-DA-G" inst="1" desc="录波节点">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL" desc="信号与控制">
					<LN0 lnClass="LLN0" lnType="GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="LLN0">
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="300000" rptID="TEMPLATECTRL/LLN0$BR$brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="serNum">
								<Val>GDNR 03010026860014310100010001432007500001</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="对时">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[1]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[1]">
								<Val>对时</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="信号复归">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[2]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[2]">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="远方操作硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[23]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[23]">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="检修状态硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[3]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[3]">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备自投总闭锁硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[16]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[16]">
								<Val>备自投总闭锁硬压板</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="PIGO" desc="过程层GOOSE">
					<LN0 lnClass="LLN0" lnType="GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑节点0">
						<DataSet name="dsGOOSE1" desc="GOOSE输出">
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind3" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind31" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" fc="ST"/>
						</DataSet>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="Q0A" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO1.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="Q0B" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO2.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="Q0C" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO3.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="QG1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO4.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="QG2" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO5.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="QG3" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO6.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="QG4" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO7.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="QGD1" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO8.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" intAddr="12-A:PIGO/GOINGGIO1.Ind1.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" intAddr="12-A:PIGO/GOINGGIO1.Ind2.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" daName="stVal" intAddr="12-A:PIGO/GOINGGIO1.Ind3.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind1.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind2.stVal"/>
							<ExtRef iedName="NSR3641FM_DEV2" ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind3.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind6.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind10.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind14.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind18.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind22.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind26.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="3" doName="Ind8" daName="stVal" intAddr="12-A:PIGO/GOINGGIO2.Ind30.stVal"/>
						</Inputs>
						<GSEControl name="gocb1" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="NSR3641FMPIGO$LLN0$GO$gocb1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="GDNR_SPS_64_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE单点遥信输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="电源1合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]">
								<Val>电源1合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="电源2合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]">
								<Val>电源2合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="电源3合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]">
								<Val>电源3合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="分段412DL合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]">
								<Val>分段412DL合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="分段423DL合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]">
								<Val>分段423DL合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="分段441DL合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]">
								<Val>分段441DL合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="分段442DL合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]">
								<Val>分段442DL合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="分段443DL合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]">
								<Val>分段443DL合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="GOOSE接收单点遥信1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]">
								<Val>GOOSE接收单点遥信1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="GOOSE接收单点遥信2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]">
								<Val>GOOSE接收单点遥信2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="GOOSE接收单点遥信3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]">
								<Val>GOOSE接收单点遥信3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="GOOSE接收单点遥信4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]">
								<Val>GOOSE接收单点遥信4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="GOOSE接收单点遥信5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]">
								<Val>GOOSE接收单点遥信5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="GOOSE接收单点遥信6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]">
								<Val>GOOSE接收单点遥信6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="GOOSE接收单点遥信7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]">
								<Val>GOOSE接收单点遥信7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="GOOSE接收单点遥信8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]">
								<Val>GOOSE接收单点遥信8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="GOOSE接收单点遥信9">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]">
								<Val>GOOSE接收单点遥信9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="GOOSE接收单点遥信10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]">
								<Val>GOOSE接收单点遥信10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="GDNR_SPS_64_GGIO_NSR-3641A-DA-G" inst="2" desc="GOOSE闭锁信号输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="过程层备自投总闭锁">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]">
								<Val>过程层备自投总闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备投方式1闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]">
								<Val>备投方式1闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备投方式1闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]">
								<Val>备投方式1闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备投方式1闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]">
								<Val>备投方式1闭锁开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备投方式1闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]">
								<Val>备投方式1闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="备投方式2闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]">
								<Val>备投方式2闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备投方式2闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]">
								<Val>备投方式2闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备投方式2闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]">
								<Val>备投方式2闭锁开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="备投方式2闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]">
								<Val>备投方式2闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="备投方式3闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]">
								<Val>备投方式3闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="备投方式3闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]">
								<Val>备投方式3闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="备投方式3闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]">
								<Val>备投方式3闭锁开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="备投方式3闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]">
								<Val>备投方式3闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="备投方式4闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]">
								<Val>备投方式4闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="备投方式4闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]">
								<Val>备投方式4闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="备投方式4闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]">
								<Val>备投方式4闭锁开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="备投方式4闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]">
								<Val>备投方式4闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="备投方式5闭锁开入1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]">
								<Val>备投方式5闭锁开入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="备投方式5闭锁开入2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]">
								<Val>备投方式5闭锁开入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="备投方式5闭锁开入3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]">
								<Val>备投方式5闭锁开入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="备投方式5闭锁开入4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]">
								<Val>备投方式5闭锁开入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="备投方式6闭锁信号1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]">
								<Val>备投方式6闭锁信号1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="备投方式6闭锁信号2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]">
								<Val>备投方式6闭锁信号2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="备投方式6闭锁信号3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]">
								<Val>备投方式6闭锁信号3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="备投方式6闭锁信号4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[24]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[24]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[24]">
								<Val>备投方式6闭锁信号4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="备投方式7闭锁信号1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[25]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[25]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[25]">
								<Val>备投方式7闭锁信号1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="备投方式7闭锁信号2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[26]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[26]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[26]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[26]">
								<Val>备投方式7闭锁信号2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="备投方式7闭锁信号3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[27]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[27]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[27]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[27]">
								<Val>备投方式7闭锁信号3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="备投方式7闭锁信号4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[28]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[28]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[28]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[28]">
								<Val>备投方式7闭锁信号4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="备投方式8闭锁信号1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[29]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[29]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[29]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[29]">
								<Val>备投方式8闭锁信号1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="备投方式8闭锁信号2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[30]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[30]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[30]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[30]">
								<Val>备投方式8闭锁信号2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="备投方式8闭锁信号3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[31]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[31]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[31]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[31]">
								<Val>备投方式8闭锁信号3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind33" desc="备投方式8闭锁信号4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[32]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[32]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[32]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[32]">
								<Val>备投方式8闭锁信号4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="GDNR_DPS_8_GGIO_NSR-3641A-DA-G" inst="3" desc="GOOSE接收双位置遥信输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="电源1位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]">
								<Val>电源1位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="电源2位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]">
								<Val>电源2位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="电源3位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]">
								<Val>电源3位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="分段412DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]">
								<Val>分段412DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="分段423DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]">
								<Val>分段423DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="分段441DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]">
								<Val>分段441DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="分段442DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]">
								<Val>分段442DL位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="分段443DL位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]">
								<Val>分段443DL位置</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="GDNR_DPS_8_GGIO_NSR-3641A-DA-G" inst="4" desc="GOOSE接收双位置遥信输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="GOOSE接收双点遥信1">
