							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[8]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[8]">
								<Val>GOOSE接收双点遥信1</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="GOOSE接收双点遥信2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[9]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[9]">
								<Val>GOOSE接收双点遥信2</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="双点开入3">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="双点开入4">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="双点开入5">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="双点开入6">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="双点开入7">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="双点开入8">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU">
								<Val>双点开入8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOOUT" lnClass="GGIO" lnType="GDNR_SPS_64_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE输出">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="跳电源1断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]">
								<Val>跳电源1断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="跳电源2断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]">
								<Val>跳电源2断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="跳电源3断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]">
								<Val>跳电源3断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳分段412断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]">
								<Val>跳分段412断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="跳分段423断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]">
								<Val>跳分段423断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="合分段412断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]">
								<Val>合分段412断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="合分段423断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]">
								<Val>合分段423断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="合分段441断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]">
								<Val>合分段441断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="合分段442断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]">
								<Val>合分段442断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="合分段443断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
								<Val>合分段443断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="联切1G4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]">
								<Val>联切1G4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="联切1G8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]">
								<Val>联切1G8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="联切1G10(Ⅰ母接地电阻)">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]">
								<Val>联切1G10(Ⅰ母接地电阻)</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="联切2G8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]">
								<Val>联切2G8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="联切2G9">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]">
								<Val>联切2G9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="联切2G12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]">
								<Val>联切2G12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="联切2G13(Ⅱ母接地电阻)">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]">
								<Val>联切2G13(Ⅱ母接地电阻)</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="联切3G6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]">
								<Val>联切3G6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="联切3G10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]">
								<Val>联切3G10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="联切3G11">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]">
								<Val>联切3G11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="联切3G13(Ⅲ母接地电阻)">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]">
								<Val>联切3G13(Ⅲ母接地电阻)</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="联切出口12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]">
								<Val>联切出口12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="联切出口13">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]">
								<Val>联切出口13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="联切出口14">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]">
								<Val>联切出口14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="联切出口15">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]">
								<Val>联切出口15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="联切出口16">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]">
								<Val>联切出口16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="联切出口17">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]">
								<Val>联切出口17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="联切出口18">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[27]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[27]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[27]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[27]">
								<Val>联切出口18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="联切出口19">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[28]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[28]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[28]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[28]">
								<Val>联切出口19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="联切出口20">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[29]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[29]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[29]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[29]">
								<Val>联切出口20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="备自投动作">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[30]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[30]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[30]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[30]">
								<Val>备自投动作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="主变三段无压">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[31]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[31]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[31]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[31]">
								<Val>主变三段无压</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="M1" router="false" clock="false">
			<Server>
				<Authentication/>
				<LDevice inst="PISV" desc="过程层9-2接收">
					<LN0 lnClass="LLN0" lnType="GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑节点0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.00</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-A:PISV/SVINGGIO1.DelayTRtg"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn1"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-A:PISV/SVINGGIO1.SvIn2"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn5"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-A:PISV/SVINGGIO1.SvIn6"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn7"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-A:PISV/SVINGGIO1.SvIn8"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn9"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn10"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-B:PISV/SVINGGIO2.DelayTRtg"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-B:PISV/SVINGGIO2.SvIn1"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-B:PISV/SVINGGIO2.SvIn2"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-B:PISV/SVINGGIO2.SvIn5"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-B:PISV/SVINGGIO2.SvIn6"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-B:PISV/SVINGGIO2.SvIn7"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-B:PISV/SVINGGIO2.SvIn8"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" intAddr="5-B:PISV/SVINGGIO2.SvIn9"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" intAddr="5-B:PISV/SVINGGIO2.SvIn10"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-C:PISV/SVINGGIO3.DelayTRtg"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-C:PISV/SVINGGIO3.SvIn1"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-C:PISV/SVINGGIO3.SvIn2"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-C:PISV/SVINGGIO3.SvIn5"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-C:PISV/SVINGGIO3.SvIn6"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-C:PISV/SVINGGIO3.SvIn7"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-C:PISV/SVINGGIO3.SvIn8"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" intAddr="5-C:PISV/SVINGGIO3.SvIn9"/>
							<ExtRef iedName="MU3" ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" intAddr="5-C:PISV/SVINGGIO3.SvIn10"/>
							<ExtRef iedName="MU4" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-D:PISV/SVINGGIO4.DelayTRtg"/>
							<ExtRef iedName="MU4" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-D:PISV/SVINGGIO4.SvIn1"/>
							<ExtRef iedName="MU4" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-D:PISV/SVINGGIO4.SvIn2"/>
							<ExtRef iedName="MU4" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-D:PISV/SVINGGIO4.SvIn3"/>
							<ExtRef iedName="MU4" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-D:PISV/SVINGGIO4.SvIn4"/>
							<ExtRef iedName="MU4" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-D:PISV/SVINGGIO4.SvIn5"/>
							<ExtRef iedName="MU4" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-D:PISV/SVINGGIO4.SvIn6"/>
							<ExtRef iedName="MU5" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-E:PISV/SVINGGIO5.DelayTRtg"/>
							<ExtRef iedName="MU5" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-E:PISV/SVINGGIO5.SvIn1"/>
							<ExtRef iedName="MU5" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-E:PISV/SVINGGIO5.SvIn2"/>
							<ExtRef iedName="MU5" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-E:PISV/SVINGGIO5.SvIn3"/>
							<ExtRef iedName="MU5" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-E:PISV/SVINGGIO5.SvIn4"/>
							<ExtRef iedName="MU5" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-E:PISV/SVINGGIO5.SvIn5"/>
							<ExtRef iedName="MU5" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-E:PISV/SVINGGIO5.SvIn6"/>
							<ExtRef iedName="MU6" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-F:PISV/SVINGGIO6.DelayTRtg"/>
							<ExtRef iedName="MU6" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-F:PISV/SVINGGIO6.SvIn1"/>
							<ExtRef iedName="MU6" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-F:PISV/SVINGGIO6.SvIn2"/>
							<ExtRef iedName="MU6" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-F:PISV/SVINGGIO6.SvIn3"/>
							<ExtRef iedName="MU6" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-F:PISV/SVINGGIO6.SvIn4"/>
							<ExtRef iedName="MU6" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-F:PISV/SVINGGIO6.SvIn5"/>
							<ExtRef iedName="MU6" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-F:PISV/SVINGGIO6.SvIn6"/>
						</Inputs>
					</LN0>
					<LN lnClass="LPHD" lnType="GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="1" desc="1母MU1SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="电源1MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh[0]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh[0]_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh[0]">
								<Val>电源1MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="电源1电流IL1_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]">
								<Val>电源1电流IL1_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="电源1电流IL1_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]">
								<Val>电源1电流IL1_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="电源1电压UL1_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]">
								<Val>电源1电压UL1_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="电源1电压UL1_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]">
								<Val>电源1电压UL1_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="Ⅰ母A相电压Ua1_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]">
								<Val>Ⅰ母A相电压Ua1_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="Ⅰ母A相电压Ua1_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]">
								<Val>Ⅰ母A相电压Ua1_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn7" desc="Ⅰ母B相电压Ub1_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]">
								<Val>Ⅰ母B相电压Ub1_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn8" desc="Ⅰ母B相电压Ub1_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]">
								<Val>Ⅰ母B相电压Ub1_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn9" desc="Ⅰ母C相电压Uc1_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]">
								<Val>Ⅰ母C相电压Uc1_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn10" desc="Ⅰ母C相电压Uc1_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]">
								<Val>Ⅰ母C相电压Uc1_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="2" desc="2母MU2SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="电源2MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh[1]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh[1]_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh[1]">
								<Val>电源2MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="电源2电流IL2_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]">
								<Val>电源2电流IL2_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="电源2电流IL2_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]">
								<Val>电源2电流IL2_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="电源2电压UL2_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]">
								<Val>电源2电压UL2_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="电源2电压UL2_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]">
								<Val>电源2电压UL2_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="Ⅱ母A相电压Ua2_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]">
								<Val>Ⅱ母A相电压Ua2_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="Ⅱ母A相电压Ua2_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]">
								<Val>Ⅱ母A相电压Ua2_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn7" desc="Ⅱ母B相电压Ub2_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]">
								<Val>Ⅱ母B相电压Ub2_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn8" desc="Ⅱ母B相电压Ub2_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]">
								<Val>Ⅱ母B相电压Ub2_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn9" desc="Ⅱ母C相电压Uc2_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]">
								<Val>Ⅱ母C相电压Uc2_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn10" desc="Ⅱ母C相电压Uc2_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]">
								<Val>Ⅱ母C相电压Uc2_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="3" desc="3母MU3SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="电源3MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh[2]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh[2]_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh[2]">
								<Val>电源3MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="电源3电流IL3_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]">
								<Val>电源3电流IL3_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="电源3电流IL3_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]">
								<Val>电源3电流IL3_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="电源3电压UL3_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]">
								<Val>电源3电压UL3_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="电源3电压UL3_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]">
								<Val>电源3电压UL3_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="Ⅲ母A相电压Ua3_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]">
								<Val>Ⅲ母A相电压Ua3_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="Ⅲ母A相电压Ua3_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]">
								<Val>Ⅲ母A相电压Ua3_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn7" desc="Ⅲ母B相电压Ub3_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]">
								<Val>Ⅲ母B相电压Ub3_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn8" desc="Ⅲ母B相电压Ub3_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]">
								<Val>Ⅲ母B相电压Ub3_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn9" desc="Ⅲ母C相电压Uc3_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]">
								<Val>Ⅲ母C相电压Uc3_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn10" desc="Ⅲ母C相电压Uc3_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]">
								<Val>Ⅲ母C相电压Uc3_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="4" desc="4母MU4SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="4母MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh[3]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh[3]_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh[3]">
								<Val>4母MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="Ⅳ母A相电压Ua4_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[30]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[30]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[30]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[30]">
								<Val>Ⅳ母A相电压Ua4_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="Ⅳ母A相电压Ua4_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[31]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[31]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[31]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[31]">
								<Val>Ⅳ母A相电压Ua4_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="Ⅳ母B相电压Ub4_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[32]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[32]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[32]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[32]">
								<Val>Ⅳ母B相电压Ub4_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="Ⅳ母B相电压Ub4_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[33]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[33]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[33]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[33]">
								<Val>Ⅳ母B相电压Ub4_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="Ⅳ母C相电压Uc4_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[34]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[34]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[34]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[34]">
								<Val>Ⅳ母C相电压Uc4_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="Ⅳ母C相电压Uc4_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[35]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[35]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[35]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[35]">
								<Val>Ⅳ母C相电压Uc4_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="5" desc="412分段MU5SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="412分段MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh[4]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh[4]_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh[4]">
								<Val>412分段MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="412分段电流I12A_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[36]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[36]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[36]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[36]">
								<Val>412分段电流I12A_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="412分段电流I12A_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[37]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[37]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[37]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[37]">
								<Val>412分段电流I12A_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="412分段电流I12B_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[38]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[38]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[38]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[38]">
								<Val>412分段电流I12B_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="412分段电流I12B_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[39]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[39]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[39]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[39]">
								<Val>412分段电流I12B_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="412分段电流I12C_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[40]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[40]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[40]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[40]">
								<Val>412分段电流I12C_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="412分段电流I12C_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[41]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[41]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[41]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[41]">
								<Val>412分段电流I12C_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="6" desc="423分段MU6SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>1.02</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="423分段MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh[5]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh[5]_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh[5]">
								<Val>423分段MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="423分段电流I23A_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[42]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[42]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[42]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[42]">
								<Val>423分段电流I23A_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="423分段电流I23A_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[43]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[43]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[43]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[43]">
								<Val>423分段电流I23A_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="423分段电流I23B_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[44]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[44]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[44]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[44]">
								<Val>423分段电流I23B_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="423分段电流I23B_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[45]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[45]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[45]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[45]">
								<Val>423分段电流I23B_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="423分段电流I23C_AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[46]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[46]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[46]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[46]">
								<Val>423分段电流I23C_AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="423分段电流I23C_AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[47]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[47]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[47]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[47]">
								<Val>423分段电流I23C_AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="NSR3641FM_DEV2" type="NSR-3641A-DA-G" desc="NSR-3641A-DA-G备用电源自投装置" manufacturer="GDNR" configVersion="V1.00">
		<Private type="IED virtual terminal conection CRC">81E5E72A</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="23" maxAttributes="255"/>
			<ReadWrite/>
			<ConfReportControl max="16"/>
			<GetCBValues/>
			<ConfLogControl max="10"/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<LogSettings cbName="Conf" datSet="Conf" intgPd="Dyn"/>
			<GOOSE max="16"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1" router="false" clock="false">
			<Server timeout="30">
				<Authentication none="true" password="false" weak="false" strong="false" certificate="false"/>
				<LDevice inst="PROT" desc="保护">
					<LN0 lnClass="LLN0" lnType="DEV2_GDNR_V6_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑0">
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SettingGrp" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="DeviceName" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam1" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam2" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam7" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam8" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam9" fc="SP"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="IEDParam10" fc="SP"/>
						</DataSet>
						<DataSet name="dsRelayDin" desc="保护遥信数据集">
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="模拟量">
							<FCDA ldInst="PROT" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXN" lnInst="2" doName="Amp" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c1" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="2" doName="SeqV.c2" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MSQI" lnInst="1" doName="SeqV.c2" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件数据集">
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op12" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="LivBusVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="DeaAVal1" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="OpTmms3" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Enable4" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Enable3" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna10" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayBlk" desc="保护功能闭锁数据集">
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayState" desc="保护功能状态数据集">
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayFunEn" desc="远方操作保护功能投退数据集">
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="LEDRs" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op9" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op11" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op12" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna10" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemGrpEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="2" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="3" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GsSwi" lnClass="GGIO" lnInst="4" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="SvSwi" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RBlk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="RSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="FunEn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="Q0" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op13" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="11" doName="DPCSO2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="GO" lnClass="GGIO" lnInst="10" doName="Ind8" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayDin" datSet="dsRelayDin" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="1800000" rptID="TEMPLATEPROT/LLN0$RP$urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="300000" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayBlk" datSet="dsRelayBlk" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayBlk" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayState" datSet="dsRelayState" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbRelayFunEn" datSet="dsRelayFunEn" intgPd="0" rptID="TEMPLATEPROT/LLN0$BR$brcbRelayFunEn" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="lcbPROT" desc="PROT日志控制块" datSet="dsLog" intgPd="360000" logName="PROT" logEna="false">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="远方信号复归">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.iec61850.signal_rst"/>
							</SDI>
							<DAI name="stVal" sAddr="B01.iec61850.signal_rst"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.signal_rst">
								<Val>远方信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号">
							<DAI name="setVal" sAddr="B01.iec61850.current_setting_group"/>
							<DAI name="minVal" sAddr="B01.iec61850.current_setting_group">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B01.iec61850.current_setting_group">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B01.iec61850.current_setting_group">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group">
								<Val>定值区号</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B01.iec61850.current_setting_group">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="setVal" sAddr="B02.CNST_GeneralSetting.sDevName"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="cdcNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam1" desc="母线PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.BusU1st">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.BusU1st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.BusU1st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.BusU1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.BusU1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.BusU1st">
								<Val>母线PT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.BusU1st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam2" desc="母线PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.BusU2nd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.BusU2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.BusU2nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.BusU2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.BusU2nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.BusU2nd">
								<Val>母线PT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.BusU2nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam3" desc="电源4PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL11st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL11st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL11st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL11st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL11st">
								<Val>电源4PT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL11st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam4" desc="电源4PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL12nd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL12nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL12nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL12nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL12nd">
								<Val>电源4PT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL12nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam5" desc="备用电源PT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL21st"/>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL21st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL21st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL21st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL21st">
								<Val>备用电源PT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL21st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam6" desc="备用电源PT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.UL22nd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.UL22nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.UL22nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.UL22nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.UL22nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.UL22nd">
								<Val>备用电源PT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.UL22nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam7" desc="电源4CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL11st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL11st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL11st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL11st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL11st">
								<Val>电源4CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL11st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam8" desc="电源4CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL12nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL12nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL12nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL12nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL12nd">
								<Val>电源4CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL12nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam9" desc="备用电源CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL21st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL21st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL21st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL21st">
								<Val>备用电源CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL21st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam10" desc="备用电源CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IL22nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IL22nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IL22nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IL22nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IL22nd">
								<Val>备用电源CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IL22nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam11" desc="分段CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.PI1st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.PI1st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.PI1st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.PI1st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.PI1st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.PI1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.PI1st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.PI1st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.PI1st">
								<Val>分段CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.PI1st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam12" desc="分段CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.PI2nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.PI2nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.PI2nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.PI2nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.PI2nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.PI2nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.PI2nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.PI2nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.PI2nd">
								<Val>分段CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.PI2nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam13" desc="电源4高CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IH11st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IH11st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IH11st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH11st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IH11st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH11st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IH11st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IH11st">
								<Val>电源4高CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IH11st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam14" desc="电源4高CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IH12nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IH12nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IH12nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH12nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IH12nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH12nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IH12nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IH12nd">
								<Val>电源4高CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IH12nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam15" desc="备用电源高CT一次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IH21st"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IH21st">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IH21st"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH21st"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IH21st"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH21st">
									<Val>9999</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IH21st">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IH21st">
								<Val>备用电源高CT一次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IH21st">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="IEDParam16" desc="备用电源高CT二次值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_AD.IH22nd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_AD.IH22nd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_AD.IH22nd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_AD.IH22nd"/>
								<DAI name="offset" sAddr="B02.CNST_AD.IH22nd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH22nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_AD.IH22nd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_AD.IH22nd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_AD.IH22nd">
								<Val>备用电源高CT二次值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_AD.IH22nd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="备自投功能软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXyk"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXyk">
								<Val>备自投功能软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="备自投方式1软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode1"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode1">
								<Val>备自投方式1软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="备自投方式2软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykMode2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykMode2">
								<Val>备自投方式2软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="备自投方式3软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode1">
								<Val>备自投方式3软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="备自投方式4软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_fbzt.statusXykMode2"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_fbzt.statusXykMode2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_fbzt.statusXykMode2">
								<Val>备自投方式4软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="过流加速保护">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrJS.statusXyk"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrJS.statusXyk"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrJS.statusXyk"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_OverCurrJS.statusXyk"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.statusXyk">
								<Val>过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="零序过流加速保护">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I0JS.statusXyk"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I0JS.statusXyk"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I0JS.statusXyk"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Over3I0JS.statusXyk"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.statusXyk">
								<Val>零序过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="电源4过负荷减载">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL1"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL1"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL1"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LQ.statusXykL1"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LQ.statusXykL1">
								<Val>电源4过负荷减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="备用电源过负荷减载">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL2"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL2"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LQ.statusXykL2"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LQ.statusXykL2"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LQ.statusXykL2">
								<Val>备用电源过负荷减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="联切功能">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_lbzt.statusXykLQ"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_lbzt.statusXykLQ">
								<Val>联切功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值">
							<DAI name="stVal" sAddr="B01.iec61850.remote_modify_set"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_modify_set">
								<Val>远方修改定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemGrpEna" desc="远方切换定值区">
							<DAI name="stVal" sAddr="B01.iec61850.remote_setting_grp_strp"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_setting_grp_strp">
								<Val>远方切换定值区</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemStrpEna" desc="远方投退压板">
							<DAI name="stVal" sAddr="B01.iec61850.remote_ctrl_strp"/>
							<DAI name="dU" sAddr="B01.iec61850.remote_ctrl_strp">
								<Val>远方投退压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="10" actSG="1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="DEV2_GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>NSR3641A4 V1.22 2012-11-01 19:27:36 1234ABCD</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="保护信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllow"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllow">
								<Val>备自投充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备自投方式1充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode1"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode1">
								<Val>备自投方式1充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备自投方式2充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode2"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode2">
								<Val>备自投方式2充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备自投方式3充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode3"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode3">
								<Val>备自投方式3充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="备自投方式4充电完成">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAllowMode4"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAllowMode4">
								<Val>备自投方式4充电完成</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="4母电压通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U1Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U1Flag">
								<Val>4母电压通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="备用电源电压通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U2Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U2Flag">
								<Val>备用电源电压通道异常告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Q0" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="2" desc="保护信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="电源4电压通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_UL1USEFlag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_UL1USEFlag">
								<Val>电源4电压通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备用电源电压通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_UL2USEFlag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_UL2USEFlag">
								<Val>备用电源电压通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="电源4电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IL1Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IL1Flag">
								<Val>电源4电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备用电源电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IL2Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IL2Flag">
								<Val>备用电源电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="分段电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IpFlag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IpFlag">
								<Val>分段电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="电源4高电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IH1Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IH1Flag">
								<Val>电源4高电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备用电源高电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IH2Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IH2Flag">
								<Val>备用电源高电流通道异常告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="DEV2_GDNR_PROT_MMXU_NSR-3641A-DA-G" inst="1" desc="保护测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC1].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc1</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>1.0</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="net">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>1.0</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>1.0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="电流">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ia</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ib</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ic</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I0zc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0zc].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>130</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>130</Val>
								</DAI>
								<DAI name="dU">
									<Val>3I0zc</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="DEV2_GDNR_PROT_MMXU_NSR-3641A-DA-G" inst="2" desc="保护测量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Uca21">
							<SDI name="phsAB" desc="Uab2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab2</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc2</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca2</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
								<Val>Uca21</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ua2</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ub2</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC2].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>1.0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0.0</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>500</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uc2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MSQI" lnType="DEV2_GDNR_V1_MSQI_NSR-3641A-DA-G" inst="1" desc="1母电压序分量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="U11_1">
							<SDI name="c1" desc="U11">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U11].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>U11</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="U12">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>U12</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U11].fAm">
								<Val>U11_1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MSQI" lnType="DEV2_GDNR_V1_MSQI_NSR-3641A-DA-G" inst="2" desc="2母电压序分量">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV" desc="U22_1">
							<SDI name="c1" desc="U21">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U21].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>U21</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="U22">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
								<DAI name="dU">
									<Val>U22</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>100</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
								<Val>U22_1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" lnType="DEV2_GDNR_V1_MMXN_NSR-3641A-DA-G" inst="1" desc="进线1电压电流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="IL11">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
								<Val>IL11</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="UL11">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL1].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL1].fAm">
								<Val>UL11</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" lnType="DEV2_GDNR_V1_MMXN_NSR-3641A-DA-G" inst="2" desc="进线2电压电流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="IL21">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
								<Val>IL21</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="UL21">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL2].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>100</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UL2].fAm">
								<Val>UL21</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" lnType="DEV2_GDNR_V1_MMXN_NSR-3641A-DA-G" inst="3" desc="高侧电流1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="IH11">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH1].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH1].fAm">
								<Val>IH11</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXN" lnType="DEV2_GDNR_V1_MMXN_NSR-3641A-DA-G" inst="4" desc="高侧电流2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Amp" desc="IH21">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH2].fAm"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>100</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IH2].fAm">
								<Val>IH21</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="DEV2_GDNR_PUBLIC_BZT_GAPC_NSR-3641A-DA-G" inst="1" desc="备自投公共定值">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LivBusVal" desc="母线有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.UYYzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UYYzd"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.UYYzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.UYYzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.UYYzd">
								<Val>母线有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LivLinVal" desc="电源有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.UJXYzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UJXYzd"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.UJXYzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.UJXYzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.UJXYzd">
								<Val>电源有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="DeaVal" desc="母线无压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.UWYzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.UWYzd"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.UWYzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.UWYzd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.UWYzd">
								<Val>母线无压定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.UWYzd">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaAVal1" desc="电源4无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I1WL">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.I1WL"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I1WL"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.I1WL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.I1WL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.I1WL">
								<Val>电源4无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.I1WL">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="DeaAVal2" desc="备用电源无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_bztPub.I2WL">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_bztPub.I2WL"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_bztPub.I2WL"/>
								<DAI name="offset" sAddr="B02.CNST_bztPub.I2WL"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_bztPub.I2WL">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_bztPub.I2WL">
								<Val>备用电源无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_bztPub.I2WL">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="时限定值1">
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Ttzzd1"/>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Ttzzd1"/>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Ttzzd1"/>
							<DAI name="dataNs">
								<Val>SGCCMODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="时限定值2">
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Ttzzd2"/>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Ttzzd2"/>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Ttzzd2"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms2" desc="时限定值3">
							<DAI name="minVal" sAddr="B02.CNST_lbzt.ThzzdH"/>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.ThzzdH"/>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.ThzzdH"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms3" desc="时限定值4">
							<DAI name="minVal" sAddr="B02.CNST_lbzt.ThzzdL"/>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.ThzzdL"/>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.ThzzdL"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms4" desc="时限定值5">
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd"/>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd"/>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd"/>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable1" desc="检电源4电压">
							<DAI name="setVal" sAddr="B02.CNST_BztXLPTDX1.Ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_BztXLPTDX1.Ctrl">
								<Val>检电源4电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable2" desc="检备用电源电压">
							<DAI name="setVal" sAddr="B02.CNST_BztXLPTDX2.Ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_BztXLPTDX2.Ctrl">
								<Val>检备用电源电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable3" desc="合后位置接入">
							<DAI name="setVal" sAddr="B02.CNST_bztPub.CtrlHH"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.CtrlHH">
								<Val>合后位置接入</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="DEV2_GDNR_NS3640_GAPC_NSR-3641A-DA-G" inst="2" desc="备自投定值">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="备自投方式1">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode1"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode1">
								<Val>备自投方式1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable1" desc="备自投方式2">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ctrlMode2"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ctrlMode2">
								<Val>备自投方式2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable2" desc="备自投方式3">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode1"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode1">
								<Val>备自投方式3</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable3" desc="备自投方式4">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlMode2"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlMode2">
								<Val>备自投方式4</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable4" desc="联切功能">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.ctrlLQ"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.ctrlLQ">
								<Val>联切功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="电源4跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Ttzzd1"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Ttzzd1"/>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Ttzzd1"/>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Ttzzd1"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Ttzzd1">
								<Val>电源4跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Ttzzd1">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="备用电源跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Ttzzd2"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Ttzzd2"/>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Ttzzd2"/>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Ttzzd2"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Ttzzd2">
								<Val>备用电源跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Ttzzd2">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms2" desc="合备用电源短延迟">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ThzzdH"/>
							<DAI name="minVal" sAddr="B02.CNST_lbzt.ThzzdH"/>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.ThzzdH"/>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.ThzzdH"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ThzzdH">
								<Val>合备用电源短延迟</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_lbzt.ThzzdH">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms3" desc="合备用电源时间">
							<DAI name="setVal" sAddr="B02.CNST_lbzt.ThzzdL"/>
							<DAI name="minVal" sAddr="B02.CNST_lbzt.ThzzdL"/>
							<DAI name="maxVal" sAddr="B02.CNST_lbzt.ThzzdL"/>
							<DAI name="stepSize" sAddr="B02.CNST_lbzt.ThzzdL"/>
							<DAI name="dU" sAddr="B02.CNST_lbzt.ThzzdL">
								<Val>合备用电源时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_lbzt.ThzzdL">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms4" desc="合分段断路器时间">
							<DAI name="setVal" sAddr="B02.CNST_fbzt.Thzzd"/>
							<DAI name="minVal" sAddr="B02.CNST_fbzt.Thzzd"/>
							<DAI name="maxVal" sAddr="B02.CNST_fbzt.Thzzd"/>
							<DAI name="stepSize" sAddr="B02.CNST_fbzt.Thzzd"/>
							<DAI name="dU" sAddr="B02.CNST_fbzt.Thzzd">
								<Val>合分段断路器时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_fbzt.Thzzd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="DEV2_GDNR_CLD_GAPC_NSR-3641A-DA-G" inst="3" desc="过负荷减载">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="电源4过负荷减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LQ.I1zd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LQ.I1zd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LQ.I1zd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_LQ.I1zd"/>
								<DAI name="offset" sAddr="B02.CNST_LQ.I1zd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LQ.I1zd">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LQ.I1zd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_LQ.I1zd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LQ.I1zd">
								<Val>电源4过负荷减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="第一轮过负荷减载">
							<DAI name="general" sAddr="B02.CNST_LQ.act1"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.act1">
								<Val>第一轮过负荷减载</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="第二轮过负荷减载">
							<DAI name="general" sAddr="B02.CNST_LQ.act2"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.act2">
								<Val>第二轮过负荷减载</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal1" desc="备用电源过负荷减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LQ.I2zd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LQ.I2zd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LQ.I2zd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_LQ.I2zd"/>
								<DAI name="offset" sAddr="B02.CNST_LQ.I2zd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LQ.I2zd">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LQ.I2zd">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_LQ.I2zd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LQ.I2zd">
								<Val>备用电源过负荷减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="第一轮过负荷减载时间">
							<DAI name="setVal" sAddr="B02.CNST_LQ.T1zd"/>
							<DAI name="minVal" sAddr="B02.CNST_LQ.T1zd">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LQ.T1zd">
								<Val>600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_LQ.T1zd">
								<Val>1000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LQ.T1zd">
								<Val>第一轮过负荷减载时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LQ.T1zd">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="第二轮过负荷减载时间">
							<DAI name="setVal" sAddr="B02.CNST_LQ.T2zd"/>
							<DAI name="minVal" sAddr="B02.CNST_LQ.T2zd">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LQ.T2zd">
								<Val>600000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_LQ.T2zd">
								<Val>1000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LQ.T2zd">
								<Val>第二轮过负荷减载时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LQ.T2zd">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Trp1Out" desc="第一轮过负荷减载">
							<DAI name="setVal" sAddr="B02.CNST_BO.LogicInputSingleMask[2]"/>
							<DAI name="minVal" sAddr="B02.CNST_BO.LogicInputSingleMask[2]">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BO.LogicInputSingleMask[2]">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_BO.LogicInputSingleMask[2]">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BO.LogicInputSingleMask[2]">
								<Val>第一轮过负荷减载</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BO.LogicInputSingleMask[2]">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Trp2Out" desc="第二轮过负荷减载">
							<DAI name="setVal" sAddr="B02.CNST_BO.LogicInputSingleMask[3]"/>
							<DAI name="minVal" sAddr="B02.CNST_BO.LogicInputSingleMask[3]">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BO.LogicInputSingleMask[3]">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_BO.LogicInputSingleMask[3]">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BO.LogicInputSingleMask[3]">
								<Val>第二轮过负荷减载</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BO.LogicInputSingleMask[3]">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="电源4过负荷减载">
							<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlL1"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.ctrlL1">
								<Val>电源4过负荷减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL: 2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable1" desc="备用电源过负荷减载">
							<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlL2"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.ctrlL2">
								<Val>备用电源过负荷减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable2" desc="电源4过负荷取变高">
							<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlSH1"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.ctrlSH1">
								<Val>电源4过负荷取变高</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Enable3" desc="备用电源过负荷取变高">
							<DAI name="setVal" sAddr="B02.CNST_LQ.ctrlSH2"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.ctrlSH2">
								<Val>备用电源过负荷取变高</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="DEV2_GDNR_SECT3_V1_PTOC_NSR-3641A-DA-G" inst="4" desc="过流加速段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="过流加速启动">
							<DAI name="general" sAddr="B02.CNST_OverCurrJS.qd"/>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.qd">
								<Val>过流加速启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过流加速动作">
							<DAI name="general" sAddr="B02.CNST_OverCurrJS.act"/>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.act">
								<Val>过流加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过流加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrJS.Izd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrJS.Izd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_OverCurrJS.Izd"/>
								<DAI name="offset" sAddr="B02.CNST_OverCurrJS.Izd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_OverCurrJS.Izd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.Izd">
								<Val>过流加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过流加速时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrJS.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrJS.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrJS.Tzd">
								<Val>3000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_OverCurrJS.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.Tzd">
								<Val>过流加速时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过流加速保护">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrJS.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.ctrl">
								<Val>过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="过流加速经复压">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrJS.ctrlUbs"/>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.ctrlUbs">
								<Val>过流加速经复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StrValUL" desc="过流加速低电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_TermUbs.ULBSzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_TermUbs.ULBSzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_TermUbs.ULBSzd"/>
								<DAI name="offset" sAddr="B02.CNST_TermUbs.ULBSzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_TermUbs.ULBSzd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_TermUbs.ULBSzd">
								<Val>过流加速低电压定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_TermUbs.ULBSzd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="StrValU2" desc="过流加速负序电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_TermUbs.U2BSzd">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_TermUbs.U2BSzd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_TermUbs.U2BSzd"/>
								<DAI name="offset" sAddr="B02.CNST_TermUbs.U2BSzd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_TermUbs.U2BSzd">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_TermUbs.U2BSzd">
								<Val>过流加速负序电压定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_TermUbs.U2BSzd">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="DEV2_GDNR_SECT3_V1_PTOC_NSR-3641A-DA-G" inst="6" desc="零流加速段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="零流加速启动">
							<DAI name="general" sAddr="B02.CNST_Over3I0JS.qd"/>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.qd">
								<Val>零流加速启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零流加速动作">
							<DAI name="general" sAddr="B02.CNST_Over3I0JS.act"/>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.act">
								<Val>零流加速动作</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_Over3I0JS.Izd">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_Over3I0JS.Izd"/>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" sAddr="B02.CNST_Over3I0JS.Izd"/>
								<DAI name="offset" sAddr="B02.CNST_Over3I0JS.Izd"/>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="B02.CNST_Over3I0JS.Izd">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.Izd">
								<Val>零序过流加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流加速时间">
							<DAI name="setVal" sAddr="B02.CNST_Over3I0JS.Tzd"/>
							<DAI name="minVal" sAddr="B02.CNST_Over3I0JS.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_Over3I0JS.Tzd">
								<Val>3000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="B02.CNST_Over3I0JS.Tzd">
								<Val>10</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.Tzd">
								<Val>零序过流加速时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流加速保护">
							<DAI name="setVal" sAddr="B02.CNST_Over3I0JS.ctrl"/>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.ctrl">
								<Val>零序过流加速保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="DEV2_GDNR_EVENT_BZT_GAPC_NSR-3641A-DA-G" inst="6" desc="备自投保护事件">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="B02.CNST_relayQd.AlloutPutBOOL"/>
							<DAI name="dU" sAddr="B02.CNST_relayQd.AlloutPutBOOL">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="备自投启动">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztFault"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztFault">
								<Val>备自投启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="跳电源4断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz1"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz1">
								<Val>跳电源4断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="合电源4高断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz1H"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz1H">
								<Val>合电源4高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op3" desc="合电源4断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz1L"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz1L">
								<Val>合电源4断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op4" desc="跳备用电源断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz2"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz2">
								<Val>跳备用电源断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op5" desc="合备用电源高断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz2H"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz2H">
								<Val>合备用电源高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op6" desc="合备用电源断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz2L"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz2L">
								<Val>合备用电源断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op7" desc="跳分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActTz3"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActTz3">
								<Val>跳分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op8" desc="合分段断路器">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActHz3"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActHz3">
								<Val>合分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Op9" desc="联切">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq1"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq1">
								<Val>联切</Val>
							</DAI>
						</DOI>
						<DOI name="Op10" desc="联切II母">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztActLq2"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActLq2">
								<Val>联切II母</Val>
							</DAI>
						</DOI>
						<DOI name="Op11" desc="103手动录波">
							<DAI name="general" sAddr="B01.iec103.wave_start_trig"/>
							<DAI name="dU" sAddr="B01.iec103.wave_start_trig">
								<Val>103手动录波</Val>
							</DAI>
						</DOI>
						<DOI name="Op12" desc="手动录波">
							<DAI name="general" sAddr="B01.lcd.manual_rec_trigger"/>
							<DAI name="dU" sAddr="B01.lcd.manual_rec_trigger">
								<Val>手动录波</Val>
							</DAI>
						</DOI>
						<DOI name="Op13" desc="备自投动作">
							<DAI name="general" sAddr="B02.CNST_GeneralSetting.bztAct"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAct">
								<Val>备自投动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="DEV2_GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="1" desc="GOS软压板1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="跳电源4高断路器压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[0]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[0]">
								<Val>跳电源4高断路器压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="跳电源4断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[1]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[1]">
								<Val>跳电源4断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="跳备用电源高断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[2]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[2]">
								<Val>跳备用电源高断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="跳备用电源断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[3]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[3]">
								<Val>跳备用电源断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="跳分段断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[4]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[4]">
								<Val>跳分段断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="合电源4高断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[5]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[5]">
								<Val>合电源4高断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="合电源4断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[6]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[6]">
								<Val>合电源4断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="合备用电源高断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[7]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[7]">
								<Val>合备用电源高断路器软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="DEV2_GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="2" desc="GOS软压板2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="合备用电源断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[8]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[8]">
								<Val>合备用电源断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="合分段断路器软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[9]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[9]">
								<Val>合分段断路器软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="跳4母接地电阻软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[10]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[10]">
								<Val>跳4母接地电阻软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="跳闸出口2软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[11]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[11]">
								<Val>跳闸出口2软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="跳闸出口3软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[12]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[12]">
								<Val>跳闸出口3软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="跳闸出口4软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[13]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[13]">
								<Val>跳闸出口4软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="跳闸出口5软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[14]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[14]">
								<Val>跳闸出口5软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="跳闸出口6软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[15]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[15]">
								<Val>跳闸出口6软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="DEV2_GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="3" desc="GOS软压板3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="跳闸出口7软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[16]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[16]">
								<Val>跳闸出口7软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="跳闸出口8软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[17]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[17]">
								<Val>跳闸出口8软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="跳闸出口9软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[18]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[18]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[18]">
								<Val>跳闸出口9软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="跳闸出口10软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[19]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[19]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[19]">
								<Val>跳闸出口10软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="跳闸出口11软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[20]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[20]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[20]">
								<Val>跳闸出口11软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="跳闸出口12软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[21]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[21]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[21]">
								<Val>跳闸出口12软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="跳闸出口13软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[22]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[22]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[22]">
								<Val>跳闸出口13软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="跳闸出口14软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[23]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[23]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[23]">
								<Val>跳闸出口14软压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GsSwi" lnClass="GGIO" lnType="DEV2_GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="4" desc="GOS软压板4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="跳闸出口15软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[24]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[24]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[24]">
								<Val>跳闸出口15软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="跳闸出口16软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseCKen[25]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseCKen[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseCKen[25]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseCKen[25]">
								<Val>跳闸出口16软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="可控单点3/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点3/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="可控单点4/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点4/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="可控单点5/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点5/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="可控单点6/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点6/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="可控单点7/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点7/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="可控单点8/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点8/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SvSwi" lnClass="GGIO" lnType="DEV2_GDNR_SPC_8_GGIO_NSR-3641A-DA-G" inst="1" desc="SV软压板1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="电源4SV接收">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[0]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[0]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[0]">
								<Val>电源4SV接收</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="电源4高SV接收">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[1]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[1]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[1]">
								<Val>电源4高SV接收</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="备用电源SV接收">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[2]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[2]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[2]">
								<Val>备用电源SV接收</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="备用电源高SV接收">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[3]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[3]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[3]">
								<Val>备用电源高SV接收</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="分段(桥)SV接收">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_AD.svJumper[4]"/>
							<DAI name="q" sAddr="B02.CNST_AD.svJumper[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.svJumper[4]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.svJumper[4]">
								<Val>分段(桥)SV接收</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="可控单点6/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点6/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="可控单点7/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点7/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="可控单点8/GOOSE输入虚端子">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU">
								<Val>可控单点8/GOOSE输入虚端子</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="电源4合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[0]">
								<Val>电源4合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备用电源合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[1]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[1]">
								<Val>备用电源合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="分段合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[2]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[2]">
								<Val>分段合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入04">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[3]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[3]">
								<Val>遥信开入04</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入05">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[4]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[4]">
								<Val>遥信开入05</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="主变三段无压">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[5]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[5]">
								<Val>主变三段无压</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入07">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[6]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[6]">
								<Val>遥信开入07</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入08">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[7]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[7]">
								<Val>遥信开入08</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="2" desc="GOOSE开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="遥信开入09">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[8]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[8]">
								<Val>遥信开入09</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="遥信开入10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[9]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[9]">
								<Val>遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="遥信开入11">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[10]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[10]">
								<Val>遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[11]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[11]">
								<Val>遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入13">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[12]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[12]">
								<Val>遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="遥信开入14">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[13]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[13]">
								<Val>遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入15">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[14]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[14]">
								<Val>遥信开入15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入16">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[15]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[15]">
								<Val>遥信开入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="3" desc="GOOSE开入信号3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="遥信开入17">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[16]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[16]">
								<Val>遥信开入17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="遥信开入18">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[17]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[17]">
								<Val>遥信开入18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="遥信开入19">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[18]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[18]">
								<Val>遥信开入19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入20">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[19]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[19]">
								<Val>遥信开入20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入21">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[20]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[20]">
								<Val>遥信开入21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="遥信开入22">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[21]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[21]">
								<Val>遥信开入22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入23">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[22]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[22]">
								<Val>遥信开入23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入24">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[23]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[23]">
								<Val>遥信开入24</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="4" desc="GOOSE开入信号4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="遥信开入25">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[24]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[24]">
								<Val>遥信开入25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="遥信开入26">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[25]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[25]">
								<Val>遥信开入26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="遥信开入27">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[26]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[26]">
								<Val>遥信开入27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入28">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[27]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[27]">
								<Val>遥信开入28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入29">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[28]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[28]">
								<Val>遥信开入29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="遥信开入30">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[29]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[29]">
								<Val>遥信开入30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入31">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[30]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[30]">
								<Val>遥信开入31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入32">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[31]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[31]">
								<Val>遥信开入32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="5" desc="GOOSE开入信号5">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="遥信开入33">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[32]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[32]">
								<Val>遥信开入33</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="遥信开入34">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[33]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[33]">
								<Val>遥信开入34</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="遥信开入35">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[34]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[34]">
								<Val>遥信开入35</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入36">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[35]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[35]">
								<Val>遥信开入36</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入37">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[36]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[36]">
								<Val>遥信开入37</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="遥信开入38">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[37]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[37]">
								<Val>遥信开入38</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入39">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[38]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[38]">
								<Val>遥信开入39</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入40">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[39]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[39]">
								<Val>遥信开入40</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="6" desc="GOOSE开入信号6">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="遥信开入41">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[40]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[40]">
								<Val>遥信开入41</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="遥信开入42">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[41]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[41]">
								<Val>遥信开入42</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="遥信开入43">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[42]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[42]">
								<Val>遥信开入43</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入44">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[43]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.SingleProcessYx[43]">
								<Val>遥信开入44</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="7" desc="GOOSE开入信号7">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="P层接收备自投总闭锁1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[0]">
								<Val>P层接收备自投总闭锁1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="P层接收备自投总闭锁2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[1]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[1]">
								<Val>P层接收备自投总闭锁2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="P层接收备自投总闭锁3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[2]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[2]">
								<Val>P层接收备自投总闭锁3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="P层接收备自投总闭锁4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[3]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[3]">
								<Val>P层接收备自投总闭锁4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="8" desc="GOOSE开入信号8">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="P层接收备自投总闭锁5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[4]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[4]">
								<Val>P层接收备自投总闭锁5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="P层接收备自投总闭锁6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[5]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[5]">
								<Val>P层接收备自投总闭锁6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="P层接收备自投总闭锁7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[6]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[6]">
								<Val>P层接收备自投总闭锁7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="P层接收备自投总闭锁8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[7]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[7]">
								<Val>P层接收备自投总闭锁8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="P层接收1#变保护动作1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[8]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[8]">
								<Val>P层接收1#变保护动作1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="P层接收1#变保护动作2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[9]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[9]">
								<Val>P层接收1#变保护动作2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="P层接收1#变保护动作3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[10]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[10]">
								<Val>P层接收1#变保护动作3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="P层接收1#变保护动作4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[11]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[11]">
								<Val>P层接收1#变保护动作4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="9" desc="GOOSE开入信号9">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="P层接收1#变保护动作5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[12]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[12]">
								<Val>P层接收1#变保护动作5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="P层接收1#变保护动作6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[13]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[13]">
								<Val>P层接收1#变保护动作6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="P层接收1#变保护动作7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[14]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[14]">
								<Val>P层接收1#变保护动作7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="P层接收1#变保护动作8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[15]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[15]">
								<Val>P层接收1#变保护动作8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="P层接收2#变保护动作1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[16]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[16]">
								<Val>P层接收2#变保护动作1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="P层接收2#变保护动作2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[17]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[17]">
								<Val>P层接收2#变保护动作2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="P层接收2#变保护动作3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[18]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[18]">
								<Val>P层接收2#变保护动作3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="P层接收2#变保护动作4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[19]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[19]">
								<Val>P层接收2#变保护动作4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="10" desc="GOOSE开入信号10">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="P层接收2#变保护动作5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[20]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[20]">
								<Val>P层接收2#变保护动作5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="P层接收2#变保护动作6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[21]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[21]">
								<Val>P层接收2#变保护动作6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="P层接收2#变保护动作7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[22]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[22]">
								<Val>P层接收2#变保护动作7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="P层接收2#变保护动作8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[23]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.BsProcessYx[23]">
								<Val>P层接收2#变保护动作8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="远方操作硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[23]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[23]">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="检修状态硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[3]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[3]">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="备自投总闭锁硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[16]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[16]">
								<Val>备自投总闭锁硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="B02.CNST_Goose.ProcessJxStateErr"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.ProcessJxStateErr">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RBlk" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="保护功能闭锁信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁备自投">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bsBzt"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bsBzt">
								<Val>闭锁备自投</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSta" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="保护功能状态信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztActv">
								<Val>备自投有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="电源4过负荷有效">
							<DAI name="stVal" sAddr="B02.CNST_LQ.Jz1Actv"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.Jz1Actv">
								<Val>电源4过负荷有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="备用电源过负荷有效">
							<DAI name="stVal" sAddr="B02.CNST_LQ.Jz2Actv"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.Jz2Actv">
								<Val>备用电源过负荷有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="过流加速有效">
							<DAI name="stVal" sAddr="B02.CNST_OverCurrJS.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.FunOpen">
								<Val>过流加速有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="零流加速有效">
							<DAI name="stVal" sAddr="B02.CNST_Over3I0JS.FunOpen"/>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.FunOpen">
								<Val>零流加速有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="联切有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus1LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus1LqActv">
								<Val>联切有效</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="联切II母有效">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bus2LqActv"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bus2LqActv">
								<Val>联切II母有效</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FunEn" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="远方操作保护功能投退信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="过流加速保护投入">
							<DAI name="stVal" sAddr="B02.CNST_OverCurrJS.FunEn"/>
							<DAI name="dU" sAddr="B02.CNST_OverCurrJS.FunEn">
								<Val>过流加速保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="零流加速保护投入">
							<DAI name="stVal" sAddr="B02.CNST_Over3I0JS.FunEn"/>
							<DAI name="dU" sAddr="B02.CNST_Over3I0JS.FunEn">
								<Val>零流加速保护投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="电源4过负荷减载投入">
							<DAI name="stVal" sAddr="B02.CNST_LQ.Jz1En"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.Jz1En">
								<Val>电源4过负荷减载投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="备用电源过负荷减载投入">
							<DAI name="stVal" sAddr="B02.CNST_LQ.Jz2En"/>
							<DAI name="dU" sAddr="B02.CNST_LQ.Jz2En">
								<Val>备用电源过负荷减载投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="联切功能投入">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.busLqEn"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.busLqEn">
								<Val>联切功能投入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GO" lnClass="GGIO" lnType="DEV2_GDNR_DPS_8_GGIO_NSR-3641A-DA-G" inst="11" desc="GOOSE双位置开入信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="电源4位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[0]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[0]">
								<Val>电源4位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="备用电源位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[1]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[1]">
								<Val>备用电源位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="分段位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[2]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[2]">
								<Val>分段位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="接收双位置遥信4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[3]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[3]">
								<Val>接收双位置遥信4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="接收双位置遥信5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[4]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[4]">
								<Val>接收双位置遥信5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="接收双位置遥信6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[5]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[5]">
								<Val>接收双位置遥信6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="接收双位置遥信7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[6]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[6]">
								<Val>接收双位置遥信7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="接收双位置遥信8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[7]"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.TwinsProcessYx[7]">
								<Val>接收双位置遥信8</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="LD0" desc="装置信息">
					<LN0 lnClass="LLN0" lnType="DEV2_GDNR_V4_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑0">
						<DataSet name="dsAin" desc="遥测数据集">
							<FCDA ldInst="LD0" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
							<FCDA ldInst="LD0" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="2" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="3" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="4" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="5" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="6" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="7" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="8" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="9" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="10" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="11" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="12" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="13" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="14" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="15" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="16" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="17" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="18" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="19" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="20" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="21" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="22" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="23" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="24" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="1" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="2" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="3" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="4" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="5" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="6" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="7" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="8" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="9" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="10" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="11" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="12" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="13" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="14" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="15" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="16" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="17" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="18" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="19" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="20" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="21" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="22" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="23" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaTx" lnClass="SCLI" lnInst="24" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="25" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="26" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="27" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="28" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="29" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="30" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="31" doName="LigIntes" fc="MX"/>
							<FCDA ldInst="LD0" prefix="StaRx" lnClass="SCLI" lnInst="32" doName="LigIntes" fc="MX"/>
						</DataSet>
						<DataSet name="dsAlarm" desc="故障信号数据集">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号数据集">
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况信号数据集">
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
						</DataSet>
						<DataSet name="dsDeviceState" desc="装置运行状态数据集">
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
						</DataSet>
						<DataSet name="dsLog" desc="日志记录数据集">
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="SVAlm" lnClass="GGIO" lnInst="2" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="3" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DSta" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="4" doName="Alm9" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetGrpNum" desc="定值区号数据集">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="CurStGrp" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbAlarm" datSet="dsAlarm" intgPd="300000" rptID="TEMPLATELD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommState" datSet="dsCommState" intgPd="300000" rptID="TEMPLATELD0/LLN0$BR$brcbCommState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="1800000" rptID="TEMPLATELD0/LLN0$RP$urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="0" rptID="TEMPLATELD0/LLN0$BR$brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbDeviceState" datSet="dsDeviceState" intgPd="0" rptID="TEMPLATELD0/LLN0$BR$brcbDeviceState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbSetGrpNum" datSet="dsSetGrpNum" intgPd="0" rptID="TEMPLATELD0/LLN0$RP$urcbSetGrpNum" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<LogControl name="lcbLD0" desc="LD0日志控制块" datSet="dsLog" intgPd="360000" logName="LD0" logEna="false">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
						</LogControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="信号复归">
							<DAI name="stVal" sAddr="B01.event.signal_reset"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.event.signal_reset">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="CurStGrp" desc="当前运行定值区号">
							<SDI name="mag">
								<DAI name="i" sAddr="B01.iec61850.current_setting_group_no"/>
							</SDI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group_no">
								<Val>当前运行定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="DEV2_GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Alm" lnClass="GGIO" lnType="DEV2_GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="1" desc="告警信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="装置故障">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.devBlock"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.devBlock">
								<Val>装置故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="运行异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.devAlarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.devAlarm">
								<Val>运行异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="CPU插件异常">
							<DAI name="stVal" sAddr="B01.master.cpu_error_bs"/>
							<DAI name="dU" sAddr="B01.master.cpu_error_bs">
								<Val>CPU插件异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="定值越界">
							<DAI name="stVal" sAddr="B01.master.setting_error"/>
							<DAI name="dU" sAddr="B01.master.setting_error">
								<Val>定值越界</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="智能IO插件闭锁">
							<DAI name="stVal" sAddr="B01.calculate.io_bs"/>
							<DAI name="dU" sAddr="B01.calculate.io_bs">
								<Val>智能IO插件闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="定值越界闭锁">
							<DAI name="stVal" sAddr="B01.bio.setting_out_of_range"/>
							<DAI name="dU" sAddr="B01.bio.setting_out_of_range">
								<Val>定值越界闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="DSP内存检测出错">
							<DAI name="stVal" sAddr="B01.board02_ram_err"/>
							<DAI name="dU" sAddr="B01.board02_ram_err">
								<Val>DSP内存检测出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="BSP闭锁">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bsp_bs_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bsp_bs_value">
								<Val>BSP闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="SYS闭锁">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sys_bs_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sys_bs_value">
								<Val>SYS闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="装置闭锁">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.app_bs_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.app_bs_value">
								<Val>装置闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="BSP报警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bsp_bj_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bsp_bj_value">
								<Val>BSP报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="SYS报警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sys_bj_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sys_bj_value">
								<Val>SYS报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="装置报警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.app_bj_value"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.app_bj_value">
								<Val>装置报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="CID文件校验出错">
							<DAI name="stVal" sAddr="B01.iec61850.setting_model_err"/>
							<DAI name="dU" sAddr="B01.iec61850.setting_model_err">
								<Val>CID文件校验出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="CCD文件CRC校验错误">
							<DAI name="stVal" sAddr="B01.ccd_crc_check_err"/>
							<DAI name="dU" sAddr="B01.ccd_crc_check_err">
								<Val>CCD文件CRC校验错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="CCD文件参数缺失">
							<DAI name="stVal" sAddr="B01.ccd_parameter_missing"/>
							<DAI name="dU" sAddr="B01.ccd_parameter_missing">
								<Val>CCD文件参数缺失</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="CCD文件参数错误">
							<DAI name="stVal" sAddr="B01.ccd_parameter_error"/>
							<DAI name="dU" sAddr="B01.ccd_parameter_error">
								<Val>CCD文件参数错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="CCD文件错误">
							<DAI name="stVal" sAddr="B01.ccd_parse_err"/>
							<DAI name="dU" sAddr="B01.ccd_parse_err">
								<Val>CCD文件错误</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="DEV2_GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE告警信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="链路名称1GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[0]">
								<Val>链路名称1GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="链路名称1GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[0]">
								<Val>链路名称1GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="链路名称1GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[0]">
								<Val>链路名称1GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="链路名称2GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[1]">
								<Val>链路名称2GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="链路名称2GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[1]">
								<Val>链路名称2GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="链路名称2GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[1]">
								<Val>链路名称2GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="链路名称3GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[2]">
								<Val>链路名称3GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="链路名称3GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[2]">
								<Val>链路名称3GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="链路名称3GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[2]">
								<Val>链路名称3GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="链路名称4GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[3]">
								<Val>链路名称4GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="链路名称4GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[3]">
								<Val>链路名称4GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="链路名称4GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[3]">
								<Val>链路名称4GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="链路名称5GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[4]">
								<Val>链路名称5GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="链路名称5GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[4]">
								<Val>链路名称5GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="链路名称5GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[4]">
								<Val>链路名称5GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="链路名称6GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[5]">
								<Val>链路名称6GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="链路名称6GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[5]">
								<Val>链路名称6GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="链路名称6GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[5]">
								<Val>链路名称6GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="链路名称7GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[6]">
								<Val>链路名称7GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="链路名称7GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[6]">
								<Val>链路名称7GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="链路名称7GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[6]">
								<Val>链路名称7GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="链路名称8GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[7]">
								<Val>链路名称8GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="链路名称8GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[7]">
								<Val>链路名称8GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="链路名称8GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[7]">
								<Val>链路名称8GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="链路名称9GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[8]">
								<Val>链路名称9GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="链路名称9GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[8]">
								<Val>链路名称9GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="链路名称9GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[8]">
								<Val>链路名称9GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="链路名称10GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[9]">
								<Val>链路名称10GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="链路名称10GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[9]">
								<Val>链路名称10GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="链路名称10GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[9]">
								<Val>链路名称10GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="链路名称11GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[10]">
								<Val>链路名称11GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="链路名称11GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[10]">
								<Val>链路名称11GOSB网中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="DEV2_GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="2" desc="GOOSE告警信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="链路名称11GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[10]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[10]">
								<Val>链路名称11GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="链路名称12GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[11]">
								<Val>链路名称12GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="链路名称12GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[11]">
								<Val>链路名称12GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="链路名称12GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[11]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[11]">
								<Val>链路名称12GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="链路名称13GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[12]">
								<Val>链路名称13GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="链路名称13GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[12]">
								<Val>链路名称13GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="链路名称13GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[12]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[12]">
								<Val>链路名称13GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="链路名称14GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[13]">
								<Val>链路名称14GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="链路名称14GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[13]">
								<Val>链路名称14GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="链路名称14GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[13]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[13]">
								<Val>链路名称14GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="链路名称15GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[14]">
								<Val>链路名称15GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="链路名称15GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[14]">
								<Val>链路名称15GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="链路名称15GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[14]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[14]">
								<Val>链路名称15GOS配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="链路名称16GOSA网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[15]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_a_link_down[15]">
								<Val>链路名称16GOSA网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="链路名称16GOSB网中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[15]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_b_link_down[15]">
								<Val>链路名称16GOSB网中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="链路名称16GOS配置不一致">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[15]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_cfg_err[15]">
								<Val>链路名称16GOS配置不一致</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="SPVT" lnType="DEV2_GDNR_EX_V1_SPVT_NSR-3641A-DA-G" inst="1" desc="装置电压监测">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="装置工作电压">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.referPower"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.referPower">
								<Val>装置工作电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="STMP" lnType="DEV2_GDNR_EX_V1_STMP_NSR-3641A-DA-G" inst="1" desc="装置温度监测">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.temperature"/>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.temperature">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVAlm" lnClass="GGIO" lnType="DEV2_GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="1" desc="SV告警信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="MU名称1SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[0]">
								<Val>MU名称1SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="MU名称1SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[0]">
								<Val>MU名称1SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="MU名称1SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[0]">
								<Val>MU名称1SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="MU名称1SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[0]">
								<Val>MU名称1SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="MU名称1MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[0]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[0]">
								<Val>MU名称1MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="MU名称2SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[1]">
								<Val>MU名称2SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="MU名称2SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[1]">
								<Val>MU名称2SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="MU名称2SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[1]">
								<Val>MU名称2SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="MU名称2SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[1]">
								<Val>MU名称2SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="MU名称2MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[1]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[1]">
								<Val>MU名称2MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="MU名称3SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[2]">
								<Val>MU名称3SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="MU名称3SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[2]">
								<Val>MU名称3SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="MU名称3SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[2]">
								<Val>MU名称3SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="MU名称3SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[2]">
								<Val>MU名称3SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="MU名称3MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[2]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[2]">
								<Val>MU名称3MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="MU名称4SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[3]">
								<Val>MU名称4SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="MU名称4SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[3]">
								<Val>MU名称4SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="MU名称4SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[3]">
								<Val>MU名称4SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="MU名称4SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[3]">
								<Val>MU名称4SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="MU名称4MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[3]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[3]">
								<Val>MU名称4MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="MU名称5SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[4]">
								<Val>MU名称5SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="MU名称5SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[4]">
								<Val>MU名称5SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="MU名称5SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[4]">
								<Val>MU名称5SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="MU名称5SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[4]">
								<Val>MU名称5SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="MU名称5MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[4]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[4]">
								<Val>MU名称5MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="MU名称6SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[5]">
								<Val>MU名称6SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="MU名称6SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[5]">
								<Val>MU名称6SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="MU名称6SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[5]">
								<Val>MU名称6SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="MU名称6SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[5]">
								<Val>MU名称6SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="MU名称6MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[5]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[5]">
								<Val>MU名称6MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="MU名称7SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[6]">
								<Val>MU名称7SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="MU名称7SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[6]">
								<Val>MU名称7SV链路接收中断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVAlm" lnClass="GGIO" lnType="DEV2_GDNR_EVE_GGIO_NSR-3641A-DA-G" inst="2" desc="SV告警信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="MU名称7SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[6]">
								<Val>MU名称7SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="MU名称7SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[6]">
								<Val>MU名称7SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="MU名称7MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[6]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[6]">
								<Val>MU名称7MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="MU名称8SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[7]">
								<Val>MU名称8SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="MU名称8SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[7]">
								<Val>MU名称8SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="MU名称8SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[7]">
								<Val>MU名称8SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="MU名称8SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[7]">
								<Val>MU名称8SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="MU名称8MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[7]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[7]">
								<Val>MU名称8MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="MU名称9SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[8]">
								<Val>MU名称9SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="MU名称9SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[8]">
								<Val>MU名称9SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="MU名称9SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[8]">
								<Val>MU名称9SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="MU名称9SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[8]">
								<Val>MU名称9SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="MU名称9MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[8]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[8]">
								<Val>MU名称9MU额定延时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="MU名称10SV采样接收超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_overtime_err[9]">
								<Val>MU名称10SV采样接收超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="MU名称10SV链路接收中断">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_com_err[9]">
								<Val>MU名称10SV链路接收中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="MU名称10SV配置错误">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_cfg_err[9]">
								<Val>MU名称10SV配置错误</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="MU名称10SV采样抖动超时">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_mess_shark_10us[9]">
								<Val>MU名称10SV采样抖动超时</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="MU名称10MU额定延时异常">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[9]"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_svcb_recv_time_delay[9]">
								<Val>MU名称10MU额定延时异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="DEV2_GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="1" desc="自检信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="I母PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztPTDX.act1"/>
							<DAI name="dU" sAddr="B02.CNST_BztPTDX.act1">
								<Val>I母PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="II母PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztPTDX.act2"/>
							<DAI name="dU" sAddr="B02.CNST_BztPTDX.act2">
								<Val>II母PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="电源4PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztXLPTDX1.act"/>
							<DAI name="dU" sAddr="B02.CNST_BztXLPTDX1.act">
								<Val>电源4PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="备用电源PT断线">
							<DAI name="stVal" sAddr="B02.CNST_BztXLPTDX2.act"/>
							<DAI name="dU" sAddr="B02.CNST_BztXLPTDX2.act">
								<Val>备用电源PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="电源4跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_1DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_1DLTWJYC.Almact">
								<Val>电源4跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="备用电源跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_2DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_2DLTWJYC.Almact">
								<Val>备用电源跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="分段跳位异常">
							<DAI name="stVal" sAddr="B02.CNST_3DLTWJYC.Almact"/>
							<DAI name="dU" sAddr="B02.CNST_3DLTWJYC.Almact">
								<Val>分段跳位异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="CT断线">
							<DAI name="stVal" sAddr="B02.CNST_CTDX.act"/>
							<DAI name="dU" sAddr="B02.CNST_CTDX.act">
								<Val>CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="备自投动作成功">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmSucc"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmSucc">
								<Val>备自投动作成功</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="备自投动作失败">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmFail"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmFail">
								<Val>备自投动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT">
								<Val>断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="电源4断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT1DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT1DL">
								<Val>电源4断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="备用电源断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT2DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT2DL">
								<Val>备用电源断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="分段断路器拒跳">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJT3DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJT3DL">
								<Val>分段断路器拒跳</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH">
								<Val>断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="电源4断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH1DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH1DL">
								<Val>电源4断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="备用电源断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH2DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH2DL">
								<Val>备用电源断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="分段断路器拒合">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.bztAlmJH3DL"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.bztAlmJH3DL">
								<Val>分段断路器拒合</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="对时异常">
							<DAI name="stVal" sAddr="B01.synctime.gps_lost_state"/>
							<DAI name="dU" sAddr="B01.synctime.gps_lost_state">
								<Val>对时异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="板卡异常报警">
							<DAI name="stVal" sAddr="B01.bio.board_inactive"/>
							<DAI name="dU" sAddr="B01.bio.board_inactive">
								<Val>板卡异常报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="出口传动使能">
							<DAI name="stVal" sAddr="B02.CNST_BO.testEnable"/>
							<DAI name="dU" sAddr="B02.CNST_BO.testEnable">
								<Val>出口传动使能</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="SV检修不一致">
							<DAI name="stVal" sAddr="B02.CNST_AD.jxStateErr"/>
							<DAI name="dU" sAddr="B02.CNST_AD.jxStateErr">
								<Val>SV检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="GOOSE检修不一致">
							<DAI name="stVal" sAddr="B02.CNST_Goose.ProcessJxStateErr"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.ProcessJxStateErr">
								<Val>GOOSE检修不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="SV总告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.sv_all_alarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sv_all_alarm">
								<Val>SV总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="4母电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U1Flag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U1Flag_delay">
								<Val>4母电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="备用电源电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U2Flag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U2Flag_delay">
								<Val>备用电源电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="电源4电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_UL1USEFlag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_UL1USEFlag_delay">
								<Val>电源4电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="备用电源电压通道异常延时告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_UL2USEFlag_delay"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_UL2USEFlag_delay">
								<Val>备用电源电压通道异常延时告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="MU数据无效告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_mu_invalid"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_mu_invalid">
								<Val>MU数据无效告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="SV数据无效告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_sv_invalid"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_sv_invalid">
								<Val>SV数据无效告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="MU装置失步告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_mu_unSyn"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_mu_unSyn">
								<Val>MU装置失步告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="MU延迟变化告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.sample_delayTime_Modify"/>
							<DAI name="dU" sAddr="B02.CNST_AD.sample_delayTime_Modify">
								<Val>MU延迟变化告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="DEV2_GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="2" desc="自检信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOOSE总告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_all_alarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_all_alarm">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAlm"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAlm">
								<Val>双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="Ua1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua1]">
								<Val>Ua1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="Ub1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub1]">
								<Val>Ub1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="Uc1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc1]">
								<Val>Uc1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="Ua2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ua2]">
								<Val>Ua2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="Ub2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ub2]">
								<Val>Ub2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="Uc2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Uc2]">
								<Val>Uc2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="Ia双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ia]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ia]">
								<Val>Ia双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="Ib双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ib]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ib]">
								<Val>Ib双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="Ic双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ic]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_Ic]">
								<Val>Ic双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="IH1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH1]">
								<Val>IH1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="IH2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IH2]">
								<Val>IH2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="UH1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UH1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UH1]">
								<Val>UH1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="UH2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UH2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UH2]">
								<Val>UH2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="IL1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL1]">
								<Val>IL1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="IL2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_IL2]">
								<Val>IL2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="UL1双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL1]">
								<Val>UL1双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="UL2双AD不一致">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2]"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.AdDiffAct[ADIFF_UL2]">
								<Val>UL2双AD不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="SG插件光口1发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_00">
								<Val>SG插件光口1发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="SG插件光口2发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_01">
								<Val>SG插件光口2发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="SG插件光口3发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_02"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_02">
								<Val>SG插件光口3发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="SG插件光口4发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_03"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_03">
								<Val>SG插件光口4发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="SG插件光口5发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_04"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_04">
								<Val>SG插件光口5发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="SG插件光口6发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_05"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_05">
								<Val>SG插件光口6发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="SG插件光口7发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_06"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_06">
								<Val>SG插件光口7发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="SG插件光口8发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_07"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_07">
								<Val>SG插件光口8发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOS插件1光口1发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_08"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_08">
								<Val>GOS插件1光口1发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOS插件1光口2发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_09"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_09">
								<Val>GOS插件1光口2发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOS插件1光口3发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_10"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_10">
								<Val>GOS插件1光口3发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOS插件1光口4发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_11"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_11">
								<Val>GOS插件1光口4发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOS插件1光口5发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_12"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_12">
								<Val>GOS插件1光口5发送光功率越下限</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="DEV2_GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="3" desc="自检信号3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOS插件1光口6发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_13"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_13">
								<Val>GOS插件1光口6发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOS插件1光口7发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_14"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_14">
								<Val>GOS插件1光口7发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOS插件1光口8发送光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_form_warning_15"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_form_warning_15">
								<Val>GOS插件1光口8发送光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="SG插件光口1接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_00">
								<Val>SG插件光口1接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="SG插件光口2接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_01">
								<Val>SG插件光口2接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="SG插件光口3接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_02"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_02">
								<Val>SG插件光口3接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="SG插件光口4接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_03"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_03">
								<Val>SG插件光口4接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="SG插件光口5接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_04"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_04">
								<Val>SG插件光口5接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="SG插件光口6接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_05"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_05">
								<Val>SG插件光口6接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="SG插件光口7接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_06"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_06">
								<Val>SG插件光口7接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="SG插件光口8接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_07"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_07">
								<Val>SG插件光口8接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="GOS插件1光口1接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_08"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_08">
								<Val>GOS插件1光口1接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="GOS插件1光口2接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_09"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_09">
								<Val>GOS插件1光口2接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="GOS插件1光口3接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_10"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_10">
								<Val>GOS插件1光口3接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="GOS插件1光口4接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_11"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_11">
								<Val>GOS插件1光口4接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="GOS插件1光口5接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_12"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_12">
								<Val>GOS插件1光口5接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="GOS插件1光口6接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_13"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_13">
								<Val>GOS插件1光口6接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="GOS插件1光口7接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_14"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_14">
								<Val>GOS插件1光口7接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="GOS插件1光口8接收光功率越下限">
							<DAI name="stVal" sAddr="B01.master.eth_rx_form_warning_15"/>
							<DAI name="dU" sAddr="B01.master.eth_rx_form_warning_15">
								<Val>GOS插件1光口8接收光功率越下限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="SG插件光口1发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_00"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_00">
								<Val>SG插件光口1发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="SG插件光口2发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_01"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_01">
								<Val>SG插件光口2发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="SG插件光口3发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_02"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_02">
								<Val>SG插件光口3发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="SG插件光口4发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_03"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_03">
								<Val>SG插件光口4发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="SG插件光口5发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_04"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_04">
								<Val>SG插件光口5发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="SG插件光口6发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_05"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_05">
								<Val>SG插件光口6发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="SG插件光口7发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_06"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_06">
								<Val>SG插件光口7发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="SG插件光口8发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_07"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_07">
								<Val>SG插件光口8发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="GOS插件1光口1发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_08"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_08">
								<Val>GOS插件1光口1发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="GOS插件1光口2发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_09"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_09">
								<Val>GOS插件1光口2发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="GOS插件1光口3发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_10"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_10">
								<Val>GOS插件1光口3发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="GOS插件1光口4发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_11"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_11">
								<Val>GOS插件1光口4发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="GOS插件1光口5发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_12"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_12">
								<Val>GOS插件1光口5发送光功率越上限</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="DEV2_GDNR_ALM_32_GGIO_NSR-3641A-DA-G" inst="4" desc="自检信号4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="GOS插件1光口6发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_13"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_13">
								<Val>GOS插件1光口6发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="GOS插件1光口7发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_14"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_14">
								<Val>GOS插件1光口7发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="GOS插件1光口8发送光功率越上限">
							<DAI name="stVal" sAddr="B01.master.eth_tx_ready_warning_15"/>
							<DAI name="dU" sAddr="B01.master.eth_tx_ready_warning_15">
								<Val>GOS插件1光口8发送光功率越上限</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="4母电压通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U1Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U1Flag">
								<Val>4母电压通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="备用电源电压通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_U2Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_U2Flag">
								<Val>备用电源电压通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="电源4电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IL1Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IL1Flag">
								<Val>电源4电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="备用电源电流通道异常告警">
							<DAI name="stVal" sAddr="B02.CNST_AD.qualityjx_IL2Flag"/>
							<DAI name="dU" sAddr="B02.CNST_AD.qualityjx_IL2Flag">
								<Val>备用电源电流通道异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="GOOSE总告警">
							<DAI name="stVal" sAddr="B02.CNST_GeneralSetting.gos_all_alarm"/>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.gos_all_alarm">
								<Val>GOOSE总告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="所有母线无压">
							<DAI name="stVal" sAddr="B02.CNST_bztPub.transAllPowerDown"/>
							<DAI name="dU" sAddr="B02.CNST_bztPub.transAllPowerDown">
								<Val>所有母线无压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="1" desc="SG插件光口1接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口1接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_00"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_00">
								<Val>SG插件光口1接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="2" desc="SG插件光口2接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口2接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_01"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_01">
								<Val>SG插件光口2接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="3" desc="SG插件光口3接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口3接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_02"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_02">
								<Val>SG插件光口3接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="4" desc="SG插件光口4接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口4接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_03"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_03">
								<Val>SG插件光口4接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="5" desc="SG插件光口5接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口5接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_04"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_04">
								<Val>SG插件光口5接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="6" desc="SG插件光口6接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口6接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_05"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_05">
								<Val>SG插件光口6接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="7" desc="SG插件光口7接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口7接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_06"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_06">
								<Val>SG插件光口7接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="8" desc="SG插件光口8接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口8接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_07"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_07">
								<Val>SG插件光口8接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="9" desc="GOS插件1光口1接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口1接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_08"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_08">
								<Val>GOS插件1光口1接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="10" desc="GOS插件1光口2接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口2接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_09"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_09">
								<Val>GOS插件1光口2接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="11" desc="GOS插件1光口3接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口3接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_10"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_10">
								<Val>GOS插件1光口3接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="12" desc="GOS插件1光口4接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口4接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_11"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_11">
								<Val>GOS插件1光口4接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="13" desc="GOS插件1光口5接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口5接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_12"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_12">
								<Val>GOS插件1光口5接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="14" desc="GOS插件1光口6接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口6接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_13"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_13">
								<Val>GOS插件1光口6接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="15" desc="GOS插件1光口7接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口7接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_14"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_14">
								<Val>GOS插件1光口7接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="16" desc="GOS插件1光口8接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口8接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_15"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_15">
								<Val>GOS插件1光口8接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="17" desc="GOS插件1光口1接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口1接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_16"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_16">
								<Val>GOS插件2光口1接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="18" desc="GOS插件1光口2接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口2接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_17"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_17">
								<Val>GOS插件2光口2接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="19" desc="GOS插件1光口3接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口3接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_18"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_18">
								<Val>GOS插件2光口3接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="20" desc="GOS插件1光口4接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口4接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_19"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_19">
								<Val>GOS插件2光口4接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="21" desc="GOS插件1光口5接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口5接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_20"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_20">
								<Val>GOS插件2光口5接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="22" desc="GOS插件1光口6接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口6接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_21"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_21">
								<Val>GOS插件2光口6接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="23" desc="GOS插件1光口7接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口7接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_22"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_22">
								<Val>GOS插件2光口7接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="24" desc="GOS插件1光口8接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口8接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_23"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_23">
								<Val>GOS插件2光口8接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="1" desc="SG插件光口1发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口1发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_00"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_00">
								<Val>SG插件光口1发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="2" desc="SG插件光口2发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口2发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_01"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_01">
								<Val>SG插件光口2发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="3" desc="SG插件光口3发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口3发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_02"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_02">
								<Val>SG插件光口3发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="4" desc="SG插件光口4发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口4发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_03"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_03">
								<Val>SG插件光口4发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="5" desc="SG插件光口5发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口5发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_04"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_04">
								<Val>SG插件光口5发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="6" desc="SG插件光口6发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口6发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_05"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_05">
								<Val>SG插件光口6发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="7" desc="SG插件光口7发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口7发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_06"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_06">
								<Val>SG插件光口7发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="8" desc="SG插件光口8发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="SG插件光口8发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_07"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
