							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_07">
								<Val>SG插件光口8发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="9" desc="GOS插件1光口1发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口1发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_08"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_08">
								<Val>GOS插件1光口1发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="10" desc="GOS插件1光口2发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口2发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_09"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_09">
								<Val>GOS插件1光口2发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="11" desc="GOS插件1光口3发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口3发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_10"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_10">
								<Val>GOS插件1光口3发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="12" desc="GOS插件1光口4发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口4发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_11"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_11">
								<Val>GOS插件1光口4发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="13" desc="GOS插件1光口5发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口5发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_12"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_12">
								<Val>GOS插件1光口5发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="14" desc="GOS插件1光口6发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口6发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_13"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_13">
								<Val>GOS插件1光口6发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="15" desc="GOS插件1光口7发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口7发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_14"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_14">
								<Val>GOS插件1光口7发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="16" desc="GOS插件1光口8发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件1光口8发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_15"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_15">
								<Val>GOS插件1光口8发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="17" desc="GOS插件2光口1发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口1发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_16"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_16">
								<Val>GOS插件2光口1发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="18" desc="GOS插件2光口2发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口2发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_17"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_17">
								<Val>GOS插件2光口2发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="19" desc="GOS插件2光口3发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口3发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_18"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_18">
								<Val>GOS插件2光口3发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="20" desc="GOS插件2光口4发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口4发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_19"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_19">
								<Val>GOS插件2光口4发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="21" desc="GOS插件2光口5发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口5发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_20"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_20">
								<Val>GOS插件2光口5发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="22" desc="GOS插件2光口6发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口6发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_21"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_21">
								<Val>GOS插件2光口6发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="23" desc="GOS插件2光口7发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口7发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_22"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_22">
								<Val>GOS插件2光口7发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaTx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="24" desc="GOS插件2光口8发送光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口8发送光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_tx_fiber_out_23"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_tx_fiber_out_23">
								<Val>GOS插件2光口8发送光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DSta" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="装置运行状态信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="运行">
							<DAI name="stVal" sAddr="B01.master.device_run_led_state"/>
							<DAI name="dU" sAddr="B01.master.device_run_led_state">
								<Val>运行</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="异常">
							<DAI name="stVal" sAddr="B01.master.device_alm_led_state"/>
							<DAI name="dU" sAddr="B01.master.device_alm_led_state">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="检修">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[0]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[0]">
								<Val>检修</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳闸">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[1]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[1]">
								<Val>跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="合闸">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[2]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[2]">
								<Val>合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="充电完成">
							<DAI name="stVal" sAddr="B02.CNST_CommTest.LedSingleValue[3]"/>
							<DAI name="dU" sAddr="B02.CNST_CommTest.LedSingleValue[3]">
								<Val>充电完成</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="25" desc="GOS插件2光口1接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口1接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_16"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_16">
								<Val>GOS插件2光口1接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="26" desc="GOS插件2光口2接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口2接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_17"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_17">
								<Val>GOS插件2光口2接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="27" desc="GOS插件2光口3接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口3接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_18"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_18">
								<Val>GOS插件2光口3接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="28" desc="GOS插件2光口4接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口4接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_19"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_19">
								<Val>GOS插件2光口4接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="29" desc="GOS插件2光口5接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口5接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_20"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_20">
								<Val>GOS插件2光口5接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="30" desc="GOS插件2光口6接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口6接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_21"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_21">
								<Val>GOS插件2光口6接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="31" desc="GOS插件2光口7接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口7接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_22"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_22">
								<Val>GOS插件2光口7接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="StaRx" lnClass="SCLI" lnType="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" inst="32" desc="GOS插件2光口8接收光功率">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V2.00</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="LigIntes" desc="GOS插件2光口8接收光功率">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.eth_rx_fiber_out_23"/>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>-50</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>166</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>166</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.master.eth_rx_fiber_out_23">
								<Val>GOS插件2光口8接收光功率</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="录波">
					<LN0 lnClass="LLN0" lnType="DEV2_GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="线电压">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="TEMPLATERCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="DEV2_GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="物理设备">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="Health">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RDRE" lnType="DEV2_GDNR_BASIC_V1_RDRE_NSR-3641A-DA-G" inst="1" desc="录波节点">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL" desc="信号与控制">
					<LN0 lnClass="LLN0" lnType="DEV2_GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="LLN0">
						<DataSet name="dsGOOSE1" desc="站控层GOOSE">
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
						</DataSet>
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="300000" rptID="TEMPLATECTRL/LLN0$BR$brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="gocb1" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="NSR3641FM_DEV2CTRL/LLN0$GO$gocb1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="DEV2_GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="serNum">
								<Val>GDNR 03010026860014310100010001432007500001</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOOUT" lnClass="GGIO" lnType="DEV2_GDNR_SPS_64_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE输出">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="跳电源4高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]">
								<Val>跳电源4高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="跳电源4断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]">
								<Val>跳电源4断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="跳备用电源高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]">
								<Val>跳备用电源高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳备用电源断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]">
								<Val>跳备用电源断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="跳分段断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]">
								<Val>跳分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="合电源4高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]">
								<Val>合电源4高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="合电源4断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]">
								<Val>合电源4断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="合备用电源高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]">
								<Val>合备用电源高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="合备用电源断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]">
								<Val>合备用电源断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="合分段断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
								<Val>合分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="跳4母接地电阻(4G7)">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]">
								<Val>跳4母接地电阻(4G7)</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="跳闸出口2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]">
								<Val>跳闸出口2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="跳闸出口3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]">
								<Val>跳闸出口3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="跳闸出口4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]">
								<Val>跳闸出口4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="跳闸出口5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]">
								<Val>跳闸出口5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="跳闸出口6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]">
								<Val>跳闸出口6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="跳闸出口7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]">
								<Val>跳闸出口7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="跳闸出口8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]">
								<Val>跳闸出口8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="跳闸出口9">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]">
								<Val>跳闸出口9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="跳闸出口10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]">
								<Val>跳闸出口10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="跳闸出口11">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]">
								<Val>跳闸出口11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="跳闸出口12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]">
								<Val>跳闸出口12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="跳闸出口13">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]">
								<Val>跳闸出口13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="跳闸出口14">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]">
								<Val>跳闸出口14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="跳闸出口15">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]">
								<Val>跳闸出口15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="跳闸出口16">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]">
								<Val>跳闸出口16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="备自投动作出口">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]">
								<Val>备自投动作出口</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="打印">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[0]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[0]">
								<Val>打印</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="对时">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[1]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[1]">
								<Val>对时</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="信号复归">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[2]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[2]">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="检修状态硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[3]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[3]">
								<Val>检修状态硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信005">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[4]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[4]">
								<Val>单点遥信005</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信006">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[5]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[5]">
								<Val>单点遥信006</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信007">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[6]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[6]">
								<Val>单点遥信007</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信008">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[7]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[7]">
								<Val>单点遥信008</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信009">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[8]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[8]">
								<Val>单点遥信009</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信010">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[9]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[9]">
								<Val>单点遥信010</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信011">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[10]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[10]">
								<Val>单点遥信011</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信012">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[11]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[11]">
								<Val>单点遥信012</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信013">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[12]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[12]">
								<Val>单点遥信013</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信014">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[13]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[13]">
								<Val>单点遥信014</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信015">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[14]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[14]">
								<Val>单点遥信015</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信016">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[15]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[15]">
								<Val>单点遥信016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="3" desc="开入信号3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="备自投总闭锁硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[16]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[16]">
								<Val>备自投总闭锁硬压板</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信018">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[17]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[17]">
								<Val>单点遥信018</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信019">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[18]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[18]">
								<Val>单点遥信019</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信020">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[19]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[19]">
								<Val>单点遥信020</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信021">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[20]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[20]">
								<Val>单点遥信021</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信022">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[21]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[21]">
								<Val>单点遥信022</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="开入电源监视1">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[22]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[22]">
								<Val>开入电源监视1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="远方操作硬压板">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[23]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[23]">
								<Val>远方操作硬压板</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" inst="4" desc="开入信号4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信025">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[24]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[24]">
								<Val>单点遥信025</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信026">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[25]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[25]">
								<Val>单点遥信026</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信027">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[26]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[26]">
								<Val>单点遥信027</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信028">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[27]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[27]">
								<Val>单点遥信028</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信029">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[28]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[28]">
								<Val>单点遥信029</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="开入电源监视2">
							<DAI name="stVal" sAddr="B02.CNST_YX.singleYxValue[29]"/>
							<DAI name="dU" sAddr="B02.CNST_YX.singleYxValue[29]">
								<Val>开入电源监视2</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="G1">
			<Server>
				<Authentication/>
				<LDevice inst="PIGO" desc="过程层GOOSE">
					<LN0 lnClass="LLN0" lnType="DEV2_GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑节点0">
						<DataSet name="dsGOOSE1" desc="GOOSE输出">
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind9" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind16" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind17" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind18" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind19" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind20" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind21" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind22" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind23" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind24" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind25" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind26" daName="stVal" fc="ST"/>
							<FCDA ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind27" daName="stVal" fc="ST"/>
						</DataSet>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>逻辑节点铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="Q0A" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO1.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="Q0B" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" intAddr="12-A:PIGO/GOINGGIO3.DPCSO2.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" daName="stVal" intAddr="12-A:PIGO/GOINGGIO1.Ind1.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" daName="stVal" intAddr="12-A:PIGO/GOINGGIO1.Ind2.stVal"/>
							<ExtRef iedName="ZD" ldInst="RPIT" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" daName="stVal" intAddr="12-A:PIGO/GOINGGIO1.Ind45.stVal"/>
							<ExtRef iedName="NSR3641FM" ldInst="PIGO" prefix="GOOUT" lnClass="GGIO" lnInst="1" doName="Ind32" daName="stVal" intAddr="12-A:PIGO/GOINGGIO1.Ind6.stVal"/>
						</Inputs>
						<GSEControl name="gocb1" datSet="dsGOOSE1" confRev="1" type="GOOSE" appID="NSR3641FM_DEV2PIGO$LLN0$GO$gocb1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="DEV2_GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="DEV2_GDNR_SPS_64_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE单点输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="电源4合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[0]">
								<Val>电源4合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="备用电源合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[1]">
								<Val>备用电源合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="分段合后位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[2]">
								<Val>分段合后位置</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="遥信开入04">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[3]">
								<Val>遥信开入04</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="遥信开入05">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[4]">
								<Val>遥信开入05</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="主变三段无压">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[5]">
								<Val>主变三段无压</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="遥信开入07">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[6]">
								<Val>遥信开入07</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="遥信开入08">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[7]">
								<Val>遥信开入08</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="遥信开入09">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[8]">
								<Val>遥信开入09</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="遥信开入10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[9]">
								<Val>遥信开入10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="遥信开入11">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[10]">
								<Val>遥信开入11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="遥信开入12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[11]">
								<Val>遥信开入12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="遥信开入13">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[12]">
								<Val>遥信开入13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="遥信开入14">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[13]">
								<Val>遥信开入14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="遥信开入15">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[14]">
								<Val>遥信开入15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="遥信开入16">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[15]">
								<Val>遥信开入16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="遥信开入17">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[16]">
								<Val>遥信开入17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="遥信开入18">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[17]">
								<Val>遥信开入18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="遥信开入19">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[18]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[18]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[18]">
								<Val>遥信开入19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="遥信开入20">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[19]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[19]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[19]">
								<Val>遥信开入20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="遥信开入21">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[20]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[20]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[20]">
								<Val>遥信开入21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="遥信开入22">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[21]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[21]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[21]">
								<Val>遥信开入22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="遥信开入23">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[22]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[22]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[22]">
								<Val>遥信开入23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="遥信开入24">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[23]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[23]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[23]">
								<Val>遥信开入24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="遥信开入25">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[24]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[24]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[24]">
								<Val>遥信开入25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="遥信开入26">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[25]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[25]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[25]">
								<Val>遥信开入26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="遥信开入27">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[26]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[26]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[26]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[26]">
								<Val>遥信开入27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="遥信开入28">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[27]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[27]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[27]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[27]">
								<Val>遥信开入28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="遥信开入29">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[28]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[28]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[28]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[28]">
								<Val>遥信开入29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="遥信开入30">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[29]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[29]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[29]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[29]">
								<Val>遥信开入30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="遥信开入31">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[30]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[30]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[30]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[30]">
								<Val>遥信开入31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="遥信开入32">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[31]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[31]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[31]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[31]">
								<Val>遥信开入32</Val>
							</DAI>
						</DOI>
						<DOI name="Ind33" desc="遥信开入33">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[32]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[32]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[32]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[32]">
								<Val>遥信开入33</Val>
							</DAI>
						</DOI>
						<DOI name="Ind34" desc="遥信开入34">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[33]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[33]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[33]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[33]">
								<Val>遥信开入34</Val>
							</DAI>
						</DOI>
						<DOI name="Ind35" desc="遥信开入35">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[34]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[34]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[34]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[34]">
								<Val>遥信开入35</Val>
							</DAI>
						</DOI>
						<DOI name="Ind36" desc="遥信开入36">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[35]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[35]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[35]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[35]">
								<Val>遥信开入36</Val>
							</DAI>
						</DOI>
						<DOI name="Ind37" desc="遥信开入37">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[36]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[36]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[36]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[36]">
								<Val>遥信开入37</Val>
							</DAI>
						</DOI>
						<DOI name="Ind38" desc="遥信开入38">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[37]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[37]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[37]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[37]">
								<Val>遥信开入38</Val>
							</DAI>
						</DOI>
						<DOI name="Ind39" desc="遥信开入39">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[38]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[38]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[38]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[38]">
								<Val>遥信开入39</Val>
							</DAI>
						</DOI>
						<DOI name="Ind40" desc="遥信开入40">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[39]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[39]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[39]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[39]">
								<Val>遥信开入40</Val>
							</DAI>
						</DOI>
						<DOI name="Ind41" desc="遥信开入41">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[40]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[40]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[40]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[40]">
								<Val>遥信开入41</Val>
							</DAI>
						</DOI>
						<DOI name="Ind42" desc="遥信开入42">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[41]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[41]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[41]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[41]">
								<Val>遥信开入42</Val>
							</DAI>
						</DOI>
						<DOI name="Ind43" desc="遥信开入43">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[42]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[42]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[42]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[42]">
								<Val>遥信开入43</Val>
							</DAI>
						</DOI>
						<DOI name="Ind44" desc="遥信开入44">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[43]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[43]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[43]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pSingleProcessYx[43]">
								<Val>遥信开入44</Val>
							</DAI>
						</DOI>
						<DOI name="Ind45" desc="P层接收备自投总闭锁1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[0]">
								<Val>P层接收备自投总闭锁1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind46" desc="P层接收备自投总闭锁2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[1]">
								<Val>P层接收备自投总闭锁2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind47" desc="P层接收备自投总闭锁3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[2]">
								<Val>P层接收备自投总闭锁3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind48" desc="P层接收备自投总闭锁4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[3]">
								<Val>P层接收备自投总闭锁4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind49" desc="P层接收备自投总闭锁5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[4]">
								<Val>P层接收备自投总闭锁5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind50" desc="P层接收备自投总闭锁6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[5]">
								<Val>P层接收备自投总闭锁6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind51" desc="P层接收备自投总闭锁7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[6]">
								<Val>P层接收备自投总闭锁7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind52" desc="P层接收备自投总闭锁8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[7]">
								<Val>P层接收备自投总闭锁8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind53" desc="P层接收1#变保护动作1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[8]">
								<Val>P层接收1#变保护动作1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind54" desc="P层接收1#变保护动作2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[9]">
								<Val>P层接收1#变保护动作2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind55" desc="P层接收1#变保护动作3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[10]">
								<Val>P层接收1#变保护动作3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind56" desc="P层接收1#变保护动作4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[11]">
								<Val>P层接收1#变保护动作4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind57" desc="P层接收1#变保护动作5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[12]">
								<Val>P层接收1#变保护动作5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind58" desc="P层接收1#变保护动作6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[13]">
								<Val>P层接收1#变保护动作6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind59" desc="P层接收1#变保护动作7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[14]">
								<Val>P层接收1#变保护动作7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind60" desc="P层接收1#变保护动作8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[15]">
								<Val>P层接收1#变保护动作8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind61" desc="P层接收2#变保护动作1">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[16]">
								<Val>P层接收2#变保护动作1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind62" desc="P层接收2#变保护动作2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[17]">
								<Val>P层接收2#变保护动作2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind63" desc="P层接收2#变保护动作3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[18]">
								<Val>P层接收2#变保护动作3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind64" desc="P层接收2#变保护动作4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[19]">
								<Val>P层接收2#变保护动作4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="DEV2_GDNR_SPS_64_GGIO_NSR-3641A-DA-G" inst="2" desc="GOOSE单点输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="P层接收2#变保护动作5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[20]">
								<Val>P层接收2#变保护动作5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="P层接收2#变保护动作6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[21]">
								<Val>P层接收2#变保护动作6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="P层接收2#变保护动作7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[22]">
								<Val>P层接收2#变保护动作7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="P层接收2#变保护动作8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pBsProcessYx[23]">
								<Val>P层接收2#变保护动作8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="DEV2_GDNR_DPS_8_GGIO_NSR-3641A-DA-G" inst="3" desc="GOOSE接收双遥信">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="电源4位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[0]">
								<Val>电源4位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="备用电源位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[1]">
								<Val>备用电源位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="分段位置">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[2]">
								<Val>分段位置</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="接收双位置遥信4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[3]">
								<Val>接收双位置遥信4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="接收双位置遥信5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[4]">
								<Val>接收双位置遥信5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="接收双位置遥信6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[5]">
								<Val>接收双位置遥信6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="接收双位置遥信7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]_time"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[6]">
								<Val>接收双位置遥信7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="接收双位置遥信8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]_time"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseIn.pTwinsProcessYx[7]">
								<Val>接收双位置遥信8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOOUT" lnClass="GGIO" lnType="DEV2_GDNR_SPS_64_GGIO_NSR-3641A-DA-G" inst="1" desc="GOOSE输出">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="跳电源4高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[0]">
								<Val>跳电源4高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="跳电源4断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[1]">
								<Val>跳电源4断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="跳备用电源高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[2]">
								<Val>跳备用电源高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="跳备用电源断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[3]">
								<Val>跳备用电源断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="跳分段断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[4]">
								<Val>跳分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="合电源4高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[5]">
								<Val>合电源4高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="合电源4断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[6]">
								<Val>合电源4断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="合备用电源高断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[7]">
								<Val>合备用电源高断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="合备用电源断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[8]">
								<Val>合备用电源断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="合分段断路器">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[9]">
								<Val>合分段断路器</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="跳4母接地电阻(4G7)">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[10]">
								<Val>跳4母接地电阻(4G7)</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="跳闸出口2">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[11]">
								<Val>跳闸出口2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="跳闸出口3">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[12]">
								<Val>跳闸出口3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="跳闸出口4">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[13]">
								<Val>跳闸出口4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="跳闸出口5">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[14]">
								<Val>跳闸出口5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="跳闸出口6">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[15]">
								<Val>跳闸出口6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="跳闸出口7">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[16]">
								<Val>跳闸出口7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="跳闸出口8">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[17]">
								<Val>跳闸出口8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="跳闸出口9">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[18]">
								<Val>跳闸出口9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="跳闸出口10">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[19]">
								<Val>跳闸出口10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="跳闸出口11">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[20]">
								<Val>跳闸出口11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="跳闸出口12">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[21]">
								<Val>跳闸出口12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="跳闸出口13">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[22]">
								<Val>跳闸出口13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="跳闸出口14">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[23]">
								<Val>跳闸出口14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="跳闸出口15">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[24]">
								<Val>跳闸出口15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="跳闸出口16">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[25]">
								<Val>跳闸出口16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="备自投动作出口">
							<DAI name="stVal" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]"/>
							<DAI name="q" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]_q"/>
							<DAI name="t" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]_time"/>
							<DAI name="dU" sAddr="B02.CNST_Goose.gooseOut.TripYx[26]">
								<Val>备自投动作出口</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="M1" router="false" clock="false">
			<Server>
				<Authentication/>
				<LDevice inst="PISV" desc="过程层9-2接收">
					<LN0 lnClass="LLN0" lnType="DEV2_GDNR_V2_LLN0_NSR-3641A-DA-G" inst="" desc="逻辑节点0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V1.22</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-A:PISV/SVINGGIO1.DelayTRtg"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn1"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-A:PISV/SVINGGIO1.SvIn2"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn5"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-A:PISV/SVINGGIO1.SvIn6"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn7"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-A:PISV/SVINGGIO1.SvIn8"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn9"/>
							<ExtRef iedName="MU1" ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" intAddr="5-A:PISV/SVINGGIO1.SvIn10"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="LLN0" doName="DelayTRtg" intAddr="5-B:PISV/SVINGGIO3.DelayTRtg"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp1" intAddr="5-B:PISV/SVINGGIO3.SvIn1"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="1" doName="Amp2" intAddr="5-B:PISV/SVINGGIO3.SvIn2"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp1" intAddr="5-B:PISV/SVINGGIO3.SvIn5"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="2" doName="Amp2" intAddr="5-B:PISV/SVINGGIO3.SvIn6"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp1" intAddr="5-B:PISV/SVINGGIO3.SvIn7"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="3" doName="Amp2" intAddr="5-B:PISV/SVINGGIO3.SvIn8"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="5" doName="Amp1" intAddr="5-B:PISV/SVINGGIO3.SvIn9"/>
							<ExtRef iedName="MU2" ldInst="MU" lnClass="TCTR" lnInst="6" doName="Amp1" intAddr="5-B:PISV/SVINGGIO3.SvIn10"/>
						</Inputs>
					</LN0>
					<LN lnClass="LPHD" lnType="DEV2_GDNR_V2_LPHD_NSR-3641A-DA-G" inst="1" desc="物理装置信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况"/>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="DEV2_GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="1" desc="电源1MU1SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="电源4MU1额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh1"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh1_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh1">
								<Val>电源4MU1额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="电源4电流IL1AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[0]">
								<Val>电源4电流IL1AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="电源4电流IL1AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[1]">
								<Val>电源4电流IL1AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="电源4UL1AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[2]">
								<Val>电源4UL1AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="电源4UL1AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[3]">
								<Val>电源4UL1AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="1母A相电压Ua1AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[4]">
								<Val>1母A相电压Ua1AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="1母A相电压Ua1AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[5]">
								<Val>1母A相电压Ua1AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn7" desc="1母B相电压Ub1AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[6]">
								<Val>1母B相电压Ub1AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn8" desc="1母B相电压Ub1AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[7]">
								<Val>1母B相电压Ub1AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn9" desc="1母C相电压Uc1AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[8]">
								<Val>1母C相电压Uc1AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn10" desc="1母C相电压Uc1AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[9]">
								<Val>1母C相电压Uc1AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="DEV2_GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="2" desc="电源1MU2SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="电源4MU2额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh2"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh2_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh2">
								<Val>电源4MU2额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="电源4变高电流IH1AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[10]">
								<Val>电源4变高电流IH1AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="电源4变高电流IH1AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[11]">
								<Val>电源4变高电流IH1AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="DEV2_GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="3" desc="电源2MU1SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="备用电源MU1额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh3"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh3_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh3">
								<Val>备用电源MU1额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="备用电源电流IL2AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[12]">
								<Val>备用电源电流IL2AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="备用电源电流IL2AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[13]">
								<Val>备用电源电流IL2AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="备用电源UL2AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[14]">
								<Val>备用电源UL2AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="备用电源UL2AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[15]">
								<Val>备用电源UL2AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="2母A相电压Ua2AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[16]">
								<Val>2母A相电压Ua2AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="2母A相电压Ua2AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[17]">
								<Val>2母A相电压Ua2AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn7" desc="2母B相电压Ub2AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[18]">
								<Val>2母B相电压Ub2AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn8" desc="2母B相电压Ub2AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[19]">
								<Val>2母B相电压Ub2AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn9" desc="2母C相电压Uc2AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[20]">
								<Val>2母C相电压Uc2AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn10" desc="2母C相电压Uc2AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[21]">
								<Val>2母C相电压Uc2AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="DEV2_GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="4" desc="电源2MU2SV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="备用电源MU2额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh4"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh4_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh4">
								<Val>备用电源MU2额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="备用电源变高电流IH2AD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[22]">
								<Val>备用电源变高电流IH2AD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="备用电源变高电流IH2AD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[23]">
								<Val>备用电源变高电流IH2AD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SVIN" lnClass="GGIO" lnType="DEV2_GDNR_VOL_32_GGIO_NSR-3641A-DA-G" inst="5" desc="分段(桥)MUSV输入">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>Ok</Val>
							</DAI>
						</DOI>
						<DOI name="DelayTRtg" desc="分段(桥)MU额定延时">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pDelayTCh5"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pDelayTCh5_q"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pDelayTCh5">
								<Val>分段(桥)MU额定延时</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn1" desc="分段A相电流IPAAD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[24]">
								<Val>分段A相电流IPAAD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn2" desc="分段A相电流IPAAD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[25]">
								<Val>分段A相电流IPAAD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn3" desc="分段B相电流IPBAD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[26]">
								<Val>分段B相电流IPBAD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn4" desc="分段B相电流IPBAD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[27]">
								<Val>分段B相电流IPBAD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn5" desc="分段C相电流IPCAD1">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[28]">
								<Val>分段C相电流IPCAD1</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="SvIn6" desc="分段C相电流IPCAD2">
							<SDI name="instMag">
								<DAI name="i" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]"/>
							</SDI>
							<DAI name="q" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]_q"/>
							<DAI name="t" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]_time"/>
							<DAI name="dU" sAddr="B02.CNST_AD.pSV_samplePoint_org[29]">
								<Val>分段C相电流IPCAD2</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="1_GNR_LPHD_0" desc="物理装置信息" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置的铭牌" type="1_CN_DPL"/>
			<DO name="PhyHealth" desc="物理装置的健康" type="1_CN_INS_Health"/>
			<DO name="Proxy" desc="是否为代理" type="1_CN_SPS"/>
		</LNodeType>
		<LNodeType id="1_GNR_LLN0_0" desc="基本逻辑节点0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="1_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="1_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="1_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="1_CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="1_GNR_RPIT_XCBR" desc="断路器" lnClass="XCBR">
			<DO name="Mod" type="1_CN_INC_Mod"/>
			<DO name="Beh" type="1_CN_INS_Beh"/>
			<DO name="Health" type="1_CN_INS_Health"/>
			<DO name="NamPlt" type="1_CN_LPL"/>
			<DO name="Loc" type="1_CN_SPS"/>
			<DO name="OpCnt" type="1_CN_INS"/>
			<DO name="Pos" type="1_CN_DPC"/>
			<DO name="BlkOpn" type="1_CN_SPC"/>
			<DO name="BlkCls" type="1_CN_SPC"/>
			<DO name="CBOpCap" type="1_CN_INS_CBOpCap"/>
		</LNodeType>
		<LNodeType id="1_GNR_RPIT_XSWI" desc="闸刀" lnClass="XSWI">
			<DO name="Mod" type="1_CN_INC_Mod"/>
			<DO name="Beh" type="1_CN_INS_Beh"/>
			<DO name="Health" type="1_CN_INS_Health"/>
			<DO name="NamPlt" type="1_CN_LPL"/>
			<DO name="Loc" type="1_CN_SPS"/>
			<DO name="OpCnt" type="1_CN_INS"/>
			<DO name="Pos" type="1_CN_DPC"/>
			<DO name="BlkOpn" type="1_CN_SPC"/>
			<DO name="BlkCls" type="1_CN_SPC"/>
			<DO name="SwTyp" type="1_CN_INS_SwTyp"/>
			<DO name="SwOpCap" type="1_CN_INS_SwOpCap"/>
		</LNodeType>
		<LNodeType id="1_GNR_RPIT_GGIO_Ind32" desc="32路单点断路器量输入" lnClass="GGIO">
			<DO name="Mod" type="1_CN_INC_Mod"/>
			<DO name="Beh" type="1_CN_INS_Beh"/>
			<DO name="Health" type="1_CN_INS_Health"/>
			<DO name="NamPlt" type="1_CN_LPL"/>
			<DO name="Ind1" type="1_CN_SPS"/>
			<DO name="Ind2" type="1_CN_SPS"/>
			<DO name="Ind3" type="1_CN_SPS"/>
			<DO name="Ind4" type="1_CN_SPS"/>
			<DO name="Ind5" type="1_CN_SPS"/>
			<DO name="Ind6" type="1_CN_SPS"/>
			<DO name="Ind7" type="1_CN_SPS"/>
			<DO name="Ind8" type="1_CN_SPS"/>
			<DO name="Ind9" type="1_CN_SPS"/>
			<DO name="Ind10" type="1_CN_SPS"/>
			<DO name="Ind11" type="1_CN_SPS"/>
			<DO name="Ind12" type="1_CN_SPS"/>
			<DO name="Ind13" type="1_CN_SPS"/>
			<DO name="Ind14" type="1_CN_SPS"/>
			<DO name="Ind15" type="1_CN_SPS"/>
			<DO name="Ind16" type="1_CN_SPS"/>
			<DO name="Ind17" type="1_CN_SPS"/>
			<DO name="Ind18" type="1_CN_SPS"/>
			<DO name="Ind19" type="1_CN_SPS"/>
			<DO name="Ind20" type="1_CN_SPS"/>
			<DO name="Ind21" type="1_CN_SPS"/>
			<DO name="Ind22" type="1_CN_SPS"/>
			<DO name="Ind23" type="1_CN_SPS"/>
			<DO name="Ind24" type="1_CN_SPS"/>
			<DO name="Ind25" type="1_CN_SPS"/>
			<DO name="Ind26" type="1_CN_SPS"/>
			<DO name="Ind27" type="1_CN_SPS"/>
			<DO name="Ind28" type="1_CN_SPS"/>
			<DO name="Ind29" type="1_CN_SPS"/>
			<DO name="Ind30" type="1_CN_SPS"/>
			<DO name="Ind31" type="1_CN_SPS"/>
			<DO name="Ind32" type="1_CN_SPS"/>
		</LNodeType>
		<LNodeType id="1_GNR_RPIT_GGIO_Alm32" desc="32路单点装置告警" lnClass="GGIO">
			<DO name="Mod" type="1_CN_INC_Mod"/>
			<DO name="Beh" type="1_CN_INS_Beh"/>
			<DO name="Health" type="1_CN_INS_Health"/>
			<DO name="NamPlt" type="1_CN_LPL"/>
			<DO name="Alm1" type="1_CN_SPS"/>
			<DO name="Alm2" type="1_CN_SPS"/>
			<DO name="Alm3" type="1_CN_SPS"/>
			<DO name="Alm4" type="1_CN_SPS"/>
			<DO name="Alm5" type="1_CN_SPS"/>
			<DO name="Alm6" type="1_CN_SPS"/>
			<DO name="Alm7" type="1_CN_SPS"/>
			<DO name="Alm8" type="1_CN_SPS"/>
			<DO name="Alm9" type="1_CN_SPS"/>
			<DO name="Alm10" type="1_CN_SPS"/>
			<DO name="Alm11" type="1_CN_SPS"/>
			<DO name="Alm12" type="1_CN_SPS"/>
			<DO name="Alm13" type="1_CN_SPS"/>
			<DO name="Alm14" type="1_CN_SPS"/>
			<DO name="Alm15" type="1_CN_SPS"/>
			<DO name="Alm16" type="1_CN_SPS"/>
			<DO name="Alm17" type="1_CN_SPS"/>
			<DO name="Alm18" type="1_CN_SPS"/>
			<DO name="Alm19" type="1_CN_SPS"/>
			<DO name="Alm20" type="1_CN_SPS"/>
			<DO name="Alm21" type="1_CN_SPS"/>
			<DO name="Alm22" type="1_CN_SPS"/>
			<DO name="Alm23" type="1_CN_SPS"/>
			<DO name="Alm24" type="1_CN_SPS"/>
			<DO name="Alm25" type="1_CN_SPS"/>
			<DO name="Alm26" type="1_CN_SPS"/>
			<DO name="Alm27" type="1_CN_SPS"/>
			<DO name="Alm28" type="1_CN_SPS"/>
			<DO name="Alm29" type="1_CN_SPS"/>
			<DO name="Alm30" type="1_CN_SPS"/>
			<DO name="Alm31" type="1_CN_SPS"/>
			<DO name="Alm32" type="1_CN_SPS"/>
		</LNodeType>
		<LNodeType id="1_GNR_RPIT_GGIO_Inputs_SP32" desc="32路单点GOOSE输入" lnClass="GGIO">
			<DO name="Mod" type="1_CN_INC_Mod"/>
			<DO name="Beh" type="1_CN_INS_Beh"/>
			<DO name="Health" type="1_CN_INS_Health"/>
			<DO name="NamPlt" type="1_CN_LPL"/>
			<DO name="SPCSO1" type="1_CN_SPC"/>
			<DO name="SPCSO2" type="1_CN_SPC"/>
			<DO name="SPCSO3" type="1_CN_SPC"/>
			<DO name="SPCSO4" type="1_CN_SPC"/>
			<DO name="SPCSO5" type="1_CN_SPC"/>
			<DO name="SPCSO6" type="1_CN_SPC"/>
			<DO name="SPCSO7" type="1_CN_SPC"/>
			<DO name="SPCSO8" type="1_CN_SPC"/>
			<DO name="SPCSO9" type="1_CN_SPC"/>
			<DO name="SPCSO10" type="1_CN_SPC"/>
			<DO name="SPCSO11" type="1_CN_SPC"/>
			<DO name="SPCSO12" type="1_CN_SPC"/>
			<DO name="SPCSO13" type="1_CN_SPC"/>
			<DO name="SPCSO14" type="1_CN_SPC"/>
			<DO name="SPCSO15" type="1_CN_SPC"/>
			<DO name="SPCSO16" type="1_CN_SPC"/>
			<DO name="SPCSO17" type="1_CN_SPC"/>
			<DO name="SPCSO18" type="1_CN_SPC"/>
			<DO name="SPCSO19" type="1_CN_SPC"/>
			<DO name="SPCSO20" type="1_CN_SPC"/>
			<DO name="SPCSO21" type="1_CN_SPC"/>
			<DO name="SPCSO22" type="1_CN_SPC"/>
			<DO name="SPCSO23" type="1_CN_SPC"/>
			<DO name="SPCSO24" type="1_CN_SPC"/>
			<DO name="SPCSO25" type="1_CN_SPC"/>
			<DO name="SPCSO26" type="1_CN_SPC"/>
			<DO name="SPCSO27" type="1_CN_SPC"/>
			<DO name="SPCSO28" type="1_CN_SPC"/>
			<DO name="SPCSO29" type="1_CN_SPC"/>
			<DO name="SPCSO30" type="1_CN_SPC"/>
			<DO name="SPCSO31" type="1_CN_SPC"/>
			<DO name="SPCSO32" type="1_CN_SPC"/>
		</LNodeType>
		<LNodeType id="1_GNR_RPIT_GGIO_AnIn10" desc="10路浮点型模拟量输入" lnClass="GGIO">
			<DO name="Mod" type="1_CN_INC_Mod"/>
			<DO name="Beh" type="1_CN_INS_Beh"/>
			<DO name="Health" type="1_CN_INS_Health"/>
			<DO name="NamPlt" type="1_CN_LPL"/>
			<DO name="AnIn1" type="1_CN_MV"/>
			<DO name="AnIn2" type="1_CN_MV"/>
			<DO name="AnIn3" type="1_CN_MV"/>
			<DO name="AnIn4" type="1_CN_MV"/>
			<DO name="AnIn5" type="1_CN_MV"/>
			<DO name="AnIn6" type="1_CN_MV"/>
			<DO name="AnIn7" type="1_CN_MV"/>
			<DO name="AnIn8" type="1_CN_MV"/>
			<DO name="AnIn9" type="1_CN_MV"/>
			<DO name="AnIn10" type="1_CN_MV"/>
		</LNodeType>
		<LNodeType id="2_CN_LPHD" desc="物理装置铭牌信息" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置的铭牌" type="2_CN_DPL"/>
			<DO name="PhyHealth" desc="物理装置的健康" type="2_CN_INS_Health"/>
			<DO name="Proxy" desc="是否为代理" type="2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="2_CN_LLN0" desc="逻辑节点0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="2_CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="2_GNR_LLN0_Smart" desc="智能变电站逻辑节点0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="2_CN_LPL_LN0"/>
			<DO name="LDName" desc="逻辑设备数字名" type="2_CN_INS_EX"/>
			<DO name="DelayTRtg" desc="额定延时" type="2_CN_SAV_LE_EX"/>
		</LNodeType>
		<LNodeType id="2_GNR_GGIO_DPC8_Ind16" desc="智能变电站合并单元3262接入遥信(32个)" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="2_CN_LPL_LN0"/>
			<DO name="DPCSO1" desc="I母(PT)刀闸双遥信" type="2_CN_DPC"/>
			<DO name="DPCSO2" desc="II母(PT)刀闸双遥信" type="2_CN_DPC"/>
			<DO name="DPCSO3" desc="母联开关双遥信" type="2_CN_DPC"/>
			<DO name="DPCSO4" desc="母联I母刀闸双遥信" type="2_CN_DPC"/>
			<DO name="DPCSO5" desc="母联II母刀闸双遥信" type="2_CN_DPC"/>
			<DO name="DPCSO6" desc="双遥信6" type="2_CN_DPC"/>
			<DO name="DPCSO7" desc="双遥信7" type="2_CN_DPC"/>
			<DO name="DPCSO8" desc="双遥信8" type="2_CN_DPC"/>
			<DO name="Ind1" desc="I母(PT)刀闸单遥信" type="2_CN_SPS"/>
			<DO name="Ind2" desc="II母(PT)刀闸单遥信" type="2_CN_SPS"/>
			<DO name="Ind3" desc="母联开关单遥信" type="2_CN_SPS"/>
			<DO name="Ind4" desc="母联I母刀闸单遥信" type="2_CN_SPS"/>
			<DO name="Ind5" desc="母联II母刀闸单遥信" type="2_CN_SPS"/>
			<DO name="Ind6" desc="单遥信6" type="2_CN_SPS"/>
			<DO name="Ind7" desc="单遥信7" type="2_CN_SPS"/>
			<DO name="Ind8" desc="单遥信8" type="2_CN_SPS"/>
			<DO name="Ind9" desc="并I母电压命令" type="2_CN_SPS"/>
			<DO name="Ind10" desc="并II母电压命令" type="2_CN_SPS"/>
			<DO name="Ind11" desc="解列命令" type="2_CN_SPS"/>
			<DO name="Ind12" desc="单遥信12" type="2_CN_SPS"/>
			<DO name="Ind13" desc="单遥信13" type="2_CN_SPS"/>
			<DO name="Ind14" desc="单遥信14" type="2_CN_SPS"/>
			<DO name="Ind15" desc="单遥信15" type="2_CN_SPS"/>
			<DO name="Ind16" desc="单遥信16" type="2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="2_GNR_GGIO_Ind32" desc="智能变电站合并单元上送遥信(32个)" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="2_CN_LPL_LN0"/>
			<DO name="Ind1" desc="遥信1" type="2_CN_SPS"/>
			<DO name="Ind2" desc="遥信2" type="2_CN_SPS"/>
			<DO name="Ind3" desc="遥信3" type="2_CN_SPS"/>
			<DO name="Ind4" desc="遥信4" type="2_CN_SPS"/>
			<DO name="Ind5" desc="遥信5" type="2_CN_SPS"/>
			<DO name="Ind6" desc="遥信6" type="2_CN_SPS"/>
			<DO name="Ind7" desc="遥信7" type="2_CN_SPS"/>
			<DO name="Ind8" desc="遥信8" type="2_CN_SPS"/>
			<DO name="Ind9" desc="遥信9" type="2_CN_SPS"/>
			<DO name="Ind10" desc="遥信10" type="2_CN_SPS"/>
			<DO name="Ind11" desc="遥信11" type="2_CN_SPS"/>
			<DO name="Ind12" desc="遥信12" type="2_CN_SPS"/>
			<DO name="Ind13" desc="遥信13" type="2_CN_SPS"/>
			<DO name="Ind14" desc="遥信14" type="2_CN_SPS"/>
			<DO name="Ind15" desc="遥信15" type="2_CN_SPS"/>
			<DO name="Ind16" desc="遥信16" type="2_CN_SPS"/>
			<DO name="Ind17" desc="遥信17" type="2_CN_SPS"/>
			<DO name="Ind18" desc="遥信18" type="2_CN_SPS"/>
			<DO name="Ind19" desc="遥信19" type="2_CN_SPS"/>
			<DO name="Ind20" desc="遥信20" type="2_CN_SPS"/>
			<DO name="Ind21" desc="遥信21" type="2_CN_SPS"/>
			<DO name="Ind22" desc="遥信22" type="2_CN_SPS"/>
			<DO name="Ind23" desc="遥信23" type="2_CN_SPS"/>
			<DO name="Ind24" desc="遥信24" type="2_CN_SPS"/>
			<DO name="Ind25" desc="遥信25" type="2_CN_SPS"/>
			<DO name="Ind26" desc="遥信26" type="2_CN_SPS"/>
			<DO name="Ind27" desc="遥信27" type="2_CN_SPS"/>
			<DO name="Ind28" desc="遥信28" type="2_CN_SPS"/>
			<DO name="Ind29" desc="遥信29" type="2_CN_SPS"/>
			<DO name="Ind30" desc="遥信30" type="2_CN_SPS"/>
			<DO name="Ind31" desc="遥信31" type="2_CN_SPS"/>
			<DO name="Ind32" desc="遥信32" type="2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="2_GNR_TVTR_DOUBLE" desc="用于智能变电站电压双AD采样" lnClass="TVTR">
			<DO name="Mod" desc="模式" type="2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="2_CN_LPL"/>
			<DO name="Vol" desc="电压（采样值）" type="2_CN_SAV_LE"/>
			<DO name="Vol1" desc="电压AD1（采样值）" type="2_CN_SAV_LE"/>
			<DO name="Vol2" desc="电压AD2（采样值）" type="2_CN_SAV_LE"/>
			<DO name="FuFail" desc="电压互感器保险丝故障" type="2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="2_GNR_TCTR_DOUBLE" desc="用于智能变电站电流双AD采样" lnClass="TCTR">
			<DO name="Mod" desc="模式" type="2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="2_CN_LPL"/>
			<DO name="Amp" desc="电流（采样值）" type="2_CN_SAV_LE"/>
			<DO name="Amp1" desc="电流AD1（采样值）" type="2_CN_SAV_LE"/>
			<DO name="Amp2" desc="电流AD2（采样值）" type="2_CN_SAV_LE"/>
		</LNodeType>
		<LNodeType id="GDNR_V6_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0"/>
			<DO name="SettingGrp" desc="定值区号" type="CN_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CN_STG_SP_EX"/>
			<DO name="IEDParam1" desc="装置参数1" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam2" desc="装置参数2" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam3" desc="装置参数3" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam4" desc="装置参数4" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam5" desc="装置参数5" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam6" desc="装置参数6" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam7" desc="装置参数7" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam8" desc="装置参数8" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam9" desc="装置参数9" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam10" desc="装置参数10" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam11" desc="装置参数11" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam12" desc="装置参数12" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam13" desc="装置参数13" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam14" desc="装置参数14" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam15" desc="装置参数15" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam16" desc="装置参数16" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam17" desc="装置参数17" type="CN_ASG_SP_EX"/>
			<DO name="IEDParam18" desc="装置参数18" type="CN_ASG_SP_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CN_SPC_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CN_SPC_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CN_SPC_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CN_SPC_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CN_SPC_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CN_SPC_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CN_SPC_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CN_SPC_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CN_SPC_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CN_SPC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="GDNR_EXNSV_V1_SPS"/>
			<DO name="RemGrpEna" desc="远方切换定值区" type="GDNR_EXNSV_V1_SPS"/>
			<DO name="RemStrpEna" desc="远方控制压板" type="GDNR_EXNSV_V1_SPS"/>
		</LNodeType>
		<LNodeType id="GDNR_V2_LPHD_NSR-3641A-DA-G" desc="物理装置信息,适用于过程层接口LD" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CN_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CN_INS_Health"/>
			<DO name="Proxy" desc="是否为代理" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="GDNR_IND_8_GGIO_NSR-3641A-DA-G" desc="8单点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="Ind1" desc="开入1" type="CN_SPS"/>
			<DO name="Ind2" desc="开入2" type="CN_SPS"/>
			<DO name="Ind3" desc="开入3" type="CN_SPS"/>
			<DO name="Ind4" desc="开入4" type="CN_SPS"/>
			<DO name="Ind5" desc="开入5" type="CN_SPS"/>
			<DO name="Ind6" desc="开入6" type="CN_SPS"/>
			<DO name="Ind7" desc="开入7" type="CN_SPS"/>
			<DO name="Ind8" desc="开入8" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="GDNR_PROT_MMXU_NSR-3641A-DA-G" desc="保护测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="PPV" desc="线电压" type="CN_DEL"/>
			<DO name="PhV" desc="相电压" type="CN_WYE_ALL"/>
			<DO name="A" desc="系统侧电流" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="GDNR_V1_MSQI_NSR-3641A-DA-G" desc="序分量" lnClass="MSQI">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="SeqA" desc="电流序分量(S1,S2,S0)" type="GDNR_V1_SEQ"/>
			<DO name="SeqV" desc="电压序分量(S1,S2,S0)" type="GDNR_V1_SEQ"/>
		</LNodeType>
		<LNodeType id="GDNR_V1_MMXN_NSR-3641A-DA-G" desc="相别值无关测量" lnClass="MMXN">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="Amp" desc="进线电流" type="CN_MV"/>
			<DO name="Hz" desc="频率" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="GDNR_PUBLIC_BZT_GAPC_NSR-3641A-DA-G" desc="NS3640公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CN_ACD"/>
			<DO name="Op" desc="进线1开关拒跳" type="CN_ACT"/>
			<DO name="LivBusVal" desc="母线有压定值" type="CN_ASG_SG"/>
			<DO name="LivLinVal" desc="进线有压定值" type="CN_ASG_SG"/>
			<DO name="DeaVal" desc="无压定值" type="CN_ASG_SG_EX"/>
			<DO name="DeaAVal1" desc="无流定值1" type="CN_ASG_SG_EX"/>
			<DO name="DeaAVal2" desc="无流定值2" type="CN_ASG_SG_EX"/>
			<DO name="DeaAVal3" desc="无流定值3" type="CN_ASG_SG_EX"/>
			<DO name="OpTmms" desc="时限定值1" type="CN_ING_SG_EX"/>
			<DO name="OpTmms1" desc="时限定值2" type="CN_ING_SG_EX"/>
			<DO name="OpTmms2" desc="时限定值3" type="CN_ING_SG_EX"/>
			<DO name="Enable3" desc="控制字3" type="CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="GDNR_NS3640_GAPC_NSR-3641A-DA-G" desc="NS3640备用电源自投" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL"/>
			<DO name="Str" desc="启动" type="CN_ACD"/>
			<DO name="Op" desc="备投1成功" type="CN_ACT"/>
			<DO name="Enable" desc="控制字1" type="CN_SPG_SG_EX"/>
			<DO name="Enable1" desc="控制字2" type="CN_SPG_SG_EX"/>
			<DO name="Enable2" desc="控制字3" type="CN_SPG_SG_EX"/>
			<DO name="Enable3" desc="控制字4" type="CN_SPG_SG_EX"/>
			<DO name="Enable4" desc="控制字5" type="CN_SPG_SG_EX"/>
			<DO name="OpTmms" desc="时限定值1" type="CN_ING_SG_EX"/>
			<DO name="OpTmms1" desc="时限定值2" type="CN_ING_SG_EX"/>
			<DO name="OpTmms2" desc="时限定值3" type="CN_ING_SG_EX"/>
			<DO name="OpTmms3" desc="时限定值4" type="CN_ING_SG_EX"/>
			<DO name="OpTmms4" desc="时限定值5" type="CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="GDNR_EVENT_BZT_GAPC_NSR-3641A-DA-G" desc="NS3640公共保护事件" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL"/>
			<DO name="Str" desc="启动" type="CN_ACD"/>
			<DO name="Op" desc="动作" type="CN_ACT"/>
			<DO name="Op1" desc="动作1" type="CN_ACT"/>
			<DO name="Op2" desc="动作2" type="CN_ACT"/>
			<DO name="Op3" desc="动作3" type="CN_ACT"/>
			<DO name="Op4" desc="动作4" type="CN_ACT"/>
			<DO name="Op5" desc="动作5" type="CN_ACT"/>
			<DO name="Op6" desc="动作6" type="CN_ACT"/>
			<DO name="Op7" desc="动作7" type="CN_ACT"/>
			<DO name="Op8" desc="动作8" type="CN_ACT"/>
			<DO name="Op9" desc="动作9" type="CN_ACT"/>
			<DO name="Op10" desc="动作10" type="CN_ACT"/>
			<DO name="Op11" desc="动作11" type="CN_ACT"/>
			<DO name="Op12" desc="动作12" type="CN_ACT"/>
			<DO name="Op13" desc="动作13" type="CN_ACT"/>
			<DO name="Op14" desc="动作14" type="CN_ACT"/>
			<DO name="Op15" desc="动作15" type="CN_ACT"/>
			<DO name="Op16" desc="动作16" type="CN_ACT"/>
			<DO name="Op17" desc="动作17" type="CN_ACT"/>
			<DO name="Op18" desc="动作18" type="CN_ACT"/>
			<DO name="Op19" desc="动作19" type="CN_ACT"/>
			<DO name="Op20" desc="动作20" type="CN_ACT"/>
			<DO name="Op21" desc="动作21" type="CN_ACT"/>
			<DO name="Op22" desc="动作22" type="CN_ACT"/>
			<DO name="Op31" desc="动作31" type="CN_ACT"/>
		</LNodeType>
		<LNodeType id="GDNR_SPC_8_GGIO_NSR-3641A-DA-G" desc="8可控单点" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="SPCSO1" desc="可控单点1/GOOSE输入虚端子" type="CN_SPC"/>
			<DO name="SPCSO2" desc="可控单点2/GOOSE输入虚端子" type="CN_SPC"/>
			<DO name="SPCSO3" desc="可控单点3/GOOSE输入虚端子" type="CN_SPC"/>
			<DO name="SPCSO4" desc="可控单点4/GOOSE输入虚端子" type="CN_SPC"/>
			<DO name="SPCSO5" desc="可控单点5/GOOSE输入虚端子" type="CN_SPC"/>
			<DO name="SPCSO6" desc="可控单点6/GOOSE输入虚端子" type="CN_SPC"/>
			<DO name="SPCSO7" desc="可控单点7/GOOSE输入虚端子" type="CN_SPC"/>
			<DO name="SPCSO8" desc="可控单点8/GOOSE输入虚端子" type="CN_SPC"/>
		</LNodeType>
		<LNodeType id="GDNR_DPS_8_GGIO_NSR-3641A-DA-G" desc="8双点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="DPCSO1" desc="双点开入1" type="GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO2" desc="双点开入2" type="GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO3" desc="双点开入3" type="GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO4" desc="双点开入4" type="GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO5" desc="双点开入5" type="GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO6" desc="双点开入6" type="GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO7" desc="双点开入7" type="GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO8" desc="双点开入8" type="GDNR_NCO_V1_DPC"/>
		</LNodeType>
		<LNodeType id="GDNR_V4_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0"/>
			<DO name="LEDRs" desc="复归LED" type="GDNR_DC_V1_SPC"/>
			<DO name="CurStGrp" desc="当前定值运行区号" type="GDNR_EXI_V1_MV"/>
		</LNodeType>
		<LNodeType id="GDNR_EVE_GGIO_NSR-3641A-DA-G" desc="一般事件" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="Alm1" desc="事件1" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm2" desc="事件2" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm3" desc="事件3" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm4" desc="事件4" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm5" desc="事件5" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm6" desc="事件6" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm7" desc="事件7" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm8" desc="事件8" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm9" desc="事件9" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm10" desc="事件10" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm11" desc="事件11" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm12" desc="事件12" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm13" desc="事件13" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm14" desc="事件14" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm15" desc="事件15" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm16" desc="事件16" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm17" desc="事件17" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm18" desc="事件18" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm19" desc="事件19" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm20" desc="事件20" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm21" desc="事件21" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm22" desc="事件22" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm23" desc="事件23" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm24" desc="事件24" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm25" desc="事件25" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm26" desc="事件26" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm27" desc="事件27" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm28" desc="事件28" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm29" desc="事件29" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm30" desc="事件30" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm31" desc="事件31" type="GDNR_NSV_V1_SPS"/>
			<DO name="Alm32" desc="事件32" type="GDNR_NSV_V1_SPS"/>
		</LNodeType>
		<LNodeType id="GDNR_EX_V1_SPVT_NSR-3641A-DA-G" desc="二次设备电源电压监测" lnClass="SPVT">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_EX"/>
			<DO name="Vol" desc="电压测量值" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="GDNR_EX_V1_STMP_NSR-3641A-DA-G" desc="二次设备温度监测" lnClass="STMP">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_EX"/>
			<DO name="Tmp" desc="温度（°C）" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="GDNR_ALM_32_GGIO_NSR-3641A-DA-G" desc="32告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="Alm1" desc="告警1" type="CN_SPS"/>
			<DO name="Alm2" desc="告警2" type="CN_SPS"/>
			<DO name="Alm3" desc="告警3" type="CN_SPS"/>
			<DO name="Alm4" desc="告警4" type="CN_SPS"/>
			<DO name="Alm5" desc="告警5" type="CN_SPS"/>
			<DO name="Alm6" desc="告警6" type="CN_SPS"/>
			<DO name="Alm7" desc="告警7" type="CN_SPS"/>
			<DO name="Alm8" desc="告警8" type="CN_SPS"/>
			<DO name="Alm9" desc="告警9" type="CN_SPS"/>
			<DO name="Alm10" desc="告警10" type="CN_SPS"/>
			<DO name="Alm11" desc="告警11" type="CN_SPS"/>
			<DO name="Alm12" desc="告警12" type="CN_SPS"/>
			<DO name="Alm13" desc="告警13" type="CN_SPS"/>
			<DO name="Alm14" desc="告警14" type="CN_SPS"/>
			<DO name="Alm15" desc="告警15" type="CN_SPS"/>
			<DO name="Alm16" desc="告警16" type="CN_SPS"/>
			<DO name="Alm17" desc="告警17" type="CN_SPS"/>
			<DO name="Alm18" desc="告警18" type="CN_SPS"/>
			<DO name="Alm19" desc="告警19" type="CN_SPS"/>
			<DO name="Alm20" desc="告警20" type="CN_SPS"/>
			<DO name="Alm21" desc="告警21" type="CN_SPS"/>
			<DO name="Alm22" desc="告警22" type="CN_SPS"/>
			<DO name="Alm23" desc="告警23" type="CN_SPS"/>
			<DO name="Alm24" desc="告警24" type="CN_SPS"/>
			<DO name="Alm25" desc="告警25" type="CN_SPS"/>
			<DO name="Alm26" desc="告警26" type="CN_SPS"/>
			<DO name="Alm27" desc="告警27" type="CN_SPS"/>
			<DO name="Alm28" desc="告警28" type="CN_SPS"/>
			<DO name="Alm29" desc="告警29" type="CN_SPS"/>
			<DO name="Alm30" desc="告警30" type="CN_SPS"/>
			<DO name="Alm31" desc="告警31" type="CN_SPS"/>
			<DO name="Alm32" desc="告警32" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="GDNR_EX_V1_SCLI_NSR-3641A-DA-G" desc="二次设备光强监测" lnClass="SCLI">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL_EX"/>
			<DO name="LigIntes" desc="光强测量值" type="CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="GDNR_V2_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="GDNR_BASIC_V1_RDRE_NSR-3641A-DA-G" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="RcdMade" desc="装置录波状态" type="CN_SPS"/>
			<DO name="FltNum" desc="录波文件序号" type="CN_INS"/>
		</LNodeType>
		<LNodeType id="GDNR_SPS_64_GGIO_NSR-3641A-DA-G" desc="64单点遥信" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="Ind1" desc="遥信1" type="CN_SPS"/>
			<DO name="Ind2" desc="遥信2" type="CN_SPS"/>
			<DO name="Ind3" desc="遥信3" type="CN_SPS"/>
			<DO name="Ind4" desc="遥信4" type="CN_SPS"/>
			<DO name="Ind5" desc="遥信5" type="CN_SPS"/>
			<DO name="Ind6" desc="遥信6" type="CN_SPS"/>
			<DO name="Ind7" desc="遥信7" type="CN_SPS"/>
			<DO name="Ind8" desc="遥信8" type="CN_SPS"/>
			<DO name="Ind9" desc="遥信9" type="CN_SPS"/>
			<DO name="Ind10" desc="遥信10" type="CN_SPS"/>
			<DO name="Ind11" desc="遥信11" type="CN_SPS"/>
			<DO name="Ind12" desc="遥信12" type="CN_SPS"/>
			<DO name="Ind13" desc="遥信13" type="CN_SPS"/>
			<DO name="Ind14" desc="遥信14" type="CN_SPS"/>
			<DO name="Ind15" desc="遥信15" type="CN_SPS"/>
			<DO name="Ind16" desc="遥信16" type="CN_SPS"/>
			<DO name="Ind17" desc="遥信17" type="CN_SPS"/>
			<DO name="Ind18" desc="遥信18" type="CN_SPS"/>
			<DO name="Ind19" desc="遥信19" type="CN_SPS"/>
			<DO name="Ind20" desc="遥信20" type="CN_SPS"/>
			<DO name="Ind21" desc="遥信21" type="CN_SPS"/>
			<DO name="Ind22" desc="遥信22" type="CN_SPS"/>
			<DO name="Ind23" desc="遥信23" type="CN_SPS"/>
			<DO name="Ind24" desc="遥信24" type="CN_SPS"/>
			<DO name="Ind25" desc="遥信25" type="CN_SPS"/>
			<DO name="Ind26" desc="遥信26" type="CN_SPS"/>
			<DO name="Ind27" desc="遥信27" type="CN_SPS"/>
			<DO name="Ind28" desc="遥信28" type="CN_SPS"/>
			<DO name="Ind29" desc="遥信29" type="CN_SPS"/>
			<DO name="Ind30" desc="遥信30" type="CN_SPS"/>
			<DO name="Ind31" desc="遥信31" type="CN_SPS"/>
			<DO name="Ind32" desc="遥信32" type="CN_SPS"/>
			<DO name="Ind33" desc="遥信33" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="GDNR_VOL_32_GGIO_NSR-3641A-DA-G" desc="32采样值输入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CN_LPL"/>
			<DO name="DelayTRtg" desc="额定延时" type="CN_SAV_EX"/>
			<DO name="SvIn1" desc="模拟量1" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn2" desc="模拟量2" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn3" desc="模拟量3" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn4" desc="模拟量4" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn5" desc="模拟量5" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn6" desc="模拟量6" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn7" desc="模拟量7" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn8" desc="模拟量8" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn9" desc="模拟量9" type="GDNR_EX_V1_SAV"/>
			<DO name="SvIn10" desc="模拟量10" type="GDNR_EX_V1_SAV"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_V6_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="DEV2_CN_LPL_LN0"/>
			<DO name="LEDRs" desc="复归LED" type="DEV2_GDNR_DC_V1_SPC"/>
			<DO name="SettingGrp" desc="定值区号" type="DEV2_CN_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="DEV2_CN_STG_SP_EX"/>
			<DO name="IEDParam1" desc="装置参数1" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam2" desc="装置参数2" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam3" desc="装置参数3" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam4" desc="装置参数4" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam5" desc="装置参数5" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam6" desc="装置参数6" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam7" desc="装置参数7" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam8" desc="装置参数8" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam9" desc="装置参数9" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam10" desc="装置参数10" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam11" desc="装置参数11" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam12" desc="装置参数12" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam13" desc="装置参数13" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam14" desc="装置参数14" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam15" desc="装置参数15" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="IEDParam16" desc="装置参数16" type="DEV2_CN_ASG_SP_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="DEV2_CN_SPC_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="DEV2_CN_SPC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="DEV2_GDNR_EXNSV_V1_SPS"/>
			<DO name="RemGrpEna" desc="远方切换定值区" type="DEV2_GDNR_EXNSV_V1_SPS"/>
			<DO name="RemStrpEna" desc="远方控制压板" type="DEV2_GDNR_EXNSV_V1_SPS"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_V2_LPHD_NSR-3641A-DA-G" desc="物理装置信息,适用于过程层接口LD" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="DEV2_CN_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="DEV2_CN_INS_Health"/>
			<DO name="Proxy" desc="是否为代理" type="DEV2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_IND_8_GGIO_NSR-3641A-DA-G" desc="8单点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="Ind1" desc="开入1" type="DEV2_CN_SPS"/>
			<DO name="Ind2" desc="开入2" type="DEV2_CN_SPS"/>
			<DO name="Ind3" desc="开入3" type="DEV2_CN_SPS"/>
			<DO name="Ind4" desc="开入4" type="DEV2_CN_SPS"/>
			<DO name="Ind5" desc="开入5" type="DEV2_CN_SPS"/>
			<DO name="Ind6" desc="开入6" type="DEV2_CN_SPS"/>
			<DO name="Ind7" desc="开入7" type="DEV2_CN_SPS"/>
			<DO name="Ind8" desc="开入8" type="DEV2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_PROT_MMXU_NSR-3641A-DA-G" desc="保护测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="PPV" desc="线电压" type="DEV2_CN_DEL"/>
			<DO name="PhV" desc="相电压" type="DEV2_CN_WYE_ALL"/>
			<DO name="A" desc="系统侧电流" type="DEV2_CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_V1_MSQI_NSR-3641A-DA-G" desc="序分量" lnClass="MSQI">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="SeqV" desc="电压序分量(S1,S2,S0)" type="DEV2_GDNR_V1_SEQ"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_V1_MMXN_NSR-3641A-DA-G" desc="相别值无关测量" lnClass="MMXN">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="Amp" desc="进线电流" type="DEV2_CN_MV"/>
			<DO name="Vol" desc="进线电压" type="DEV2_CN_MV"/>
			<DO name="Hz" desc="频率" type="DEV2_CN_MV"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_PUBLIC_BZT_GAPC_NSR-3641A-DA-G" desc="NS3640公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="DEV2_CN_LPL_LN0"/>
			<DO name="Str" desc="启动" type="DEV2_CN_ACD"/>
			<DO name="Op" desc="进线1开关拒跳" type="DEV2_CN_ACT"/>
			<DO name="LivBusVal" desc="母线有压定值" type="DEV2_CN_ASG_SG"/>
			<DO name="LivLinVal" desc="进线有压定值" type="DEV2_CN_ASG_SG"/>
			<DO name="DeaVal" desc="无压定值" type="DEV2_CN_ASG_SG_EX"/>
			<DO name="DeaAVal1" desc="无流定值1" type="DEV2_CN_ASG_SG_EX"/>
			<DO name="DeaAVal2" desc="无流定值2" type="DEV2_CN_ASG_SG_EX"/>
			<DO name="OpTmms" desc="时限定值1" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms1" desc="时限定值2" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms2" desc="时限定值3" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms3" desc="时限定值4" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms4" desc="时限定值5" type="DEV2_CN_ING_SG_EX"/>
			<DO name="Enable1" desc="控制字1" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable2" desc="控制字2" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable3" desc="控制字3" type="DEV2_CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_NS3640_GAPC_NSR-3641A-DA-G" desc="NS3640备用电源自投" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="DEV2_CN_LPL"/>
			<DO name="Str" desc="启动" type="DEV2_CN_ACD"/>
			<DO name="Op" desc="备投1成功" type="DEV2_CN_ACT"/>
			<DO name="Enable" desc="控制字1" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable1" desc="控制字2" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable2" desc="控制字3" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable3" desc="控制字4" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable4" desc="控制字5" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="OpTmms" desc="时限定值1" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms1" desc="时限定值2" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms2" desc="时限定值3" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms3" desc="时限定值4" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms4" desc="时限定值5" type="DEV2_CN_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_CLD_GAPC_NSR-3641A-DA-G" desc="过负荷联切" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="DEV2_CN_LPL"/>
			<DO name="Str" desc="启动" type="DEV2_CN_ACD"/>
			<DO name="Op" desc="动作" type="DEV2_CN_ACT"/>
			<DO name="Op1" desc="动作1" type="DEV2_CN_ACT"/>
			<DO name="Op2" desc="动作2" type="DEV2_CN_ACT"/>
			<DO name="StrVal" desc="定值1" type="DEV2_CN_ASG_SG"/>
			<DO name="StrVal1" desc="定值2" type="DEV2_CN_ASG_SG"/>
			<DO name="OpTmms" desc="时限定值1" type="DEV2_CN_ING_SG_EX"/>
			<DO name="OpTmms1" desc="时限定值2" type="DEV2_CN_ING_SG_EX"/>
			<DO name="Trp1Out" desc="跳闸出口1" type="DEV2_CN_ING_SG_EX"/>
			<DO name="Trp2Out" desc="跳闸出口2" type="DEV2_CN_ING_SG_EX"/>
			<DO name="Enable" desc="投入" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable1" desc="投入1" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable2" desc="投入2" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="Enable3" desc="投入3" type="DEV2_CN_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_SECT3_V1_PTOC_NSR-3641A-DA-G" desc="过流3段经复压、反时限保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="Str" desc="启动" type="DEV2_CN_ACD"/>
			<DO name="Op" desc="动作" type="DEV2_CN_ACT_3P"/>
			<DO name="StrVal" desc="动作定值" type="DEV2_CN_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="DEV2_CN_ING_SG"/>
			<DO name="Enable" desc="投入" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="DEV2_CN_SPG_SG_EX"/>
			<DO name="StrValUL" desc="过流加速低电压定值" type="DEV2_CN_ASG_SG_EX"/>
			<DO name="StrValU2" desc="过流加速负序电压定值" type="DEV2_CN_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_EVENT_BZT_GAPC_NSR-3641A-DA-G" desc="NS3640公共保护事件" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="DEV2_CN_LPL"/>
			<DO name="Str" desc="启动" type="DEV2_CN_ACD"/>
			<DO name="Op" desc="动作" type="DEV2_CN_ACT"/>
			<DO name="Op1" desc="动作1" type="DEV2_CN_ACT"/>
			<DO name="Op2" desc="动作2" type="DEV2_CN_ACT"/>
			<DO name="Op3" desc="动作3" type="DEV2_CN_ACT"/>
			<DO name="Op4" desc="动作4" type="DEV2_CN_ACT"/>
			<DO name="Op5" desc="动作5" type="DEV2_CN_ACT"/>
			<DO name="Op6" desc="动作6" type="DEV2_CN_ACT"/>
			<DO name="Op7" desc="动作7" type="DEV2_CN_ACT"/>
			<DO name="Op8" desc="动作8" type="DEV2_CN_ACT"/>
			<DO name="Op9" desc="动作9" type="DEV2_CN_ACT"/>
			<DO name="Op10" desc="动作10" type="DEV2_CN_ACT"/>
			<DO name="Op11" desc="动作11" type="DEV2_CN_ACT"/>
			<DO name="Op12" desc="动作12" type="DEV2_CN_ACT"/>
			<DO name="Op13" desc="动作13" type="DEV2_CN_ACT"/>
			<DO name="Op31" desc="动作31" type="DEV2_CN_ACT"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_SPC_8_GGIO_NSR-3641A-DA-G" desc="8可控单点" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="SPCSO1" desc="可控单点1/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
			<DO name="SPCSO2" desc="可控单点2/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
			<DO name="SPCSO3" desc="可控单点3/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
			<DO name="SPCSO4" desc="可控单点4/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
			<DO name="SPCSO5" desc="可控单点5/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
			<DO name="SPCSO6" desc="可控单点6/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
			<DO name="SPCSO7" desc="可控单点7/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
			<DO name="SPCSO8" desc="可控单点8/GOOSE输入虚端子" type="DEV2_CN_SPC"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_DPS_8_GGIO_NSR-3641A-DA-G" desc="8双点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="DPCSO1" desc="双点开入1" type="DEV2_GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO2" desc="双点开入2" type="DEV2_GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO3" desc="双点开入3" type="DEV2_GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO4" desc="双点开入4" type="DEV2_GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO5" desc="双点开入5" type="DEV2_GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO6" desc="双点开入6" type="DEV2_GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO7" desc="双点开入7" type="DEV2_GDNR_NCO_V1_DPC"/>
			<DO name="DPCSO8" desc="双点开入8" type="DEV2_GDNR_NCO_V1_DPC"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_V4_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="DEV2_CN_LPL_LN0"/>
			<DO name="LEDRs" desc="复归LED" type="DEV2_GDNR_DC_V1_SPC"/>
			<DO name="CurStGrp" desc="当前定值运行区号" type="DEV2_GDNR_EXI_V1_MV"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_EVE_GGIO_NSR-3641A-DA-G" desc="一般事件" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="Alm1" desc="事件1" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm2" desc="事件2" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm3" desc="事件3" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm4" desc="事件4" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm5" desc="事件5" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm6" desc="事件6" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm7" desc="事件7" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm8" desc="事件8" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm9" desc="事件9" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm10" desc="事件10" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm11" desc="事件11" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm12" desc="事件12" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm13" desc="事件13" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm14" desc="事件14" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm15" desc="事件15" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm16" desc="事件16" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm17" desc="事件17" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm18" desc="事件18" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm19" desc="事件19" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm20" desc="事件20" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm21" desc="事件21" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm22" desc="事件22" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm23" desc="事件23" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm24" desc="事件24" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm25" desc="事件25" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm26" desc="事件26" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm27" desc="事件27" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm28" desc="事件28" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm29" desc="事件29" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm30" desc="事件30" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm31" desc="事件31" type="DEV2_GDNR_NSV_V1_SPS"/>
			<DO name="Alm32" desc="事件32" type="DEV2_GDNR_NSV_V1_SPS"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_EX_V1_SPVT_NSR-3641A-DA-G" desc="二次设备电源电压监测" lnClass="SPVT">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL_EX"/>
			<DO name="Vol" desc="电压测量值" type="DEV2_CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_EX_V1_STMP_NSR-3641A-DA-G" desc="二次设备温度监测" lnClass="STMP">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL_EX"/>
			<DO name="Tmp" desc="温度（°C）" type="DEV2_CN_MV"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_ALM_32_GGIO_NSR-3641A-DA-G" desc="32告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="Alm1" desc="告警1" type="DEV2_CN_SPS"/>
			<DO name="Alm2" desc="告警2" type="DEV2_CN_SPS"/>
			<DO name="Alm3" desc="告警3" type="DEV2_CN_SPS"/>
			<DO name="Alm4" desc="告警4" type="DEV2_CN_SPS"/>
			<DO name="Alm5" desc="告警5" type="DEV2_CN_SPS"/>
			<DO name="Alm6" desc="告警6" type="DEV2_CN_SPS"/>
			<DO name="Alm7" desc="告警7" type="DEV2_CN_SPS"/>
			<DO name="Alm8" desc="告警8" type="DEV2_CN_SPS"/>
			<DO name="Alm9" desc="告警9" type="DEV2_CN_SPS"/>
			<DO name="Alm10" desc="告警10" type="DEV2_CN_SPS"/>
			<DO name="Alm11" desc="告警11" type="DEV2_CN_SPS"/>
			<DO name="Alm12" desc="告警12" type="DEV2_CN_SPS"/>
			<DO name="Alm13" desc="告警13" type="DEV2_CN_SPS"/>
			<DO name="Alm14" desc="告警14" type="DEV2_CN_SPS"/>
			<DO name="Alm15" desc="告警15" type="DEV2_CN_SPS"/>
			<DO name="Alm16" desc="告警16" type="DEV2_CN_SPS"/>
			<DO name="Alm17" desc="告警17" type="DEV2_CN_SPS"/>
			<DO name="Alm18" desc="告警18" type="DEV2_CN_SPS"/>
			<DO name="Alm19" desc="告警19" type="DEV2_CN_SPS"/>
			<DO name="Alm20" desc="告警20" type="DEV2_CN_SPS"/>
			<DO name="Alm21" desc="告警21" type="DEV2_CN_SPS"/>
			<DO name="Alm22" desc="告警22" type="DEV2_CN_SPS"/>
			<DO name="Alm23" desc="告警23" type="DEV2_CN_SPS"/>
			<DO name="Alm24" desc="告警24" type="DEV2_CN_SPS"/>
			<DO name="Alm25" desc="告警25" type="DEV2_CN_SPS"/>
			<DO name="Alm26" desc="告警26" type="DEV2_CN_SPS"/>
			<DO name="Alm27" desc="告警27" type="DEV2_CN_SPS"/>
			<DO name="Alm28" desc="告警28" type="DEV2_CN_SPS"/>
			<DO name="Alm29" desc="告警29" type="DEV2_CN_SPS"/>
			<DO name="Alm30" desc="告警30" type="DEV2_CN_SPS"/>
			<DO name="Alm31" desc="告警31" type="DEV2_CN_SPS"/>
			<DO name="Alm32" desc="告警32" type="DEV2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_EX_V1_SCLI_NSR-3641A-DA-G" desc="二次设备光强监测" lnClass="SCLI">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL_EX"/>
			<DO name="LigIntes" desc="光强测量值" type="DEV2_CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_V2_LLN0_NSR-3641A-DA-G" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="DEV2_CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_BASIC_V1_RDRE_NSR-3641A-DA-G" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="RcdMade" desc="装置录波状态" type="DEV2_CN_SPS"/>
			<DO name="FltNum" desc="录波文件序号" type="DEV2_CN_INS"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_SPS_64_GGIO_NSR-3641A-DA-G" desc="64单点遥信" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="Ind1" desc="遥信1" type="DEV2_CN_SPS"/>
			<DO name="Ind2" desc="遥信2" type="DEV2_CN_SPS"/>
			<DO name="Ind3" desc="遥信3" type="DEV2_CN_SPS"/>
			<DO name="Ind4" desc="遥信4" type="DEV2_CN_SPS"/>
			<DO name="Ind5" desc="遥信5" type="DEV2_CN_SPS"/>
			<DO name="Ind6" desc="遥信6" type="DEV2_CN_SPS"/>
			<DO name="Ind7" desc="遥信7" type="DEV2_CN_SPS"/>
			<DO name="Ind8" desc="遥信8" type="DEV2_CN_SPS"/>
			<DO name="Ind9" desc="遥信9" type="DEV2_CN_SPS"/>
			<DO name="Ind10" desc="遥信10" type="DEV2_CN_SPS"/>
			<DO name="Ind11" desc="遥信11" type="DEV2_CN_SPS"/>
			<DO name="Ind12" desc="遥信12" type="DEV2_CN_SPS"/>
			<DO name="Ind13" desc="遥信13" type="DEV2_CN_SPS"/>
			<DO name="Ind14" desc="遥信14" type="DEV2_CN_SPS"/>
			<DO name="Ind15" desc="遥信15" type="DEV2_CN_SPS"/>
			<DO name="Ind16" desc="遥信16" type="DEV2_CN_SPS"/>
			<DO name="Ind17" desc="遥信17" type="DEV2_CN_SPS"/>
			<DO name="Ind18" desc="遥信18" type="DEV2_CN_SPS"/>
			<DO name="Ind19" desc="遥信19" type="DEV2_CN_SPS"/>
			<DO name="Ind20" desc="遥信20" type="DEV2_CN_SPS"/>
			<DO name="Ind21" desc="遥信21" type="DEV2_CN_SPS"/>
			<DO name="Ind22" desc="遥信22" type="DEV2_CN_SPS"/>
			<DO name="Ind23" desc="遥信23" type="DEV2_CN_SPS"/>
			<DO name="Ind24" desc="遥信24" type="DEV2_CN_SPS"/>
			<DO name="Ind25" desc="遥信25" type="DEV2_CN_SPS"/>
			<DO name="Ind26" desc="遥信26" type="DEV2_CN_SPS"/>
			<DO name="Ind27" desc="遥信27" type="DEV2_CN_SPS"/>
			<DO name="Ind28" desc="遥信28" type="DEV2_CN_SPS"/>
			<DO name="Ind29" desc="遥信29" type="DEV2_CN_SPS"/>
			<DO name="Ind30" desc="遥信30" type="DEV2_CN_SPS"/>
			<DO name="Ind31" desc="遥信31" type="DEV2_CN_SPS"/>
			<DO name="Ind32" desc="遥信32" type="DEV2_CN_SPS"/>
			<DO name="Ind33" desc="遥信33" type="DEV2_CN_SPS"/>
			<DO name="Ind34" desc="遥信34" type="DEV2_CN_SPS"/>
			<DO name="Ind35" desc="遥信35" type="DEV2_CN_SPS"/>
			<DO name="Ind36" desc="遥信36" type="DEV2_CN_SPS"/>
			<DO name="Ind37" desc="遥信37" type="DEV2_CN_SPS"/>
			<DO name="Ind38" desc="遥信38" type="DEV2_CN_SPS"/>
			<DO name="Ind39" desc="遥信39" type="DEV2_CN_SPS"/>
			<DO name="Ind40" desc="遥信40" type="DEV2_CN_SPS"/>
			<DO name="Ind41" desc="遥信41" type="DEV2_CN_SPS"/>
			<DO name="Ind42" desc="遥信42" type="DEV2_CN_SPS"/>
			<DO name="Ind43" desc="遥信43" type="DEV2_CN_SPS"/>
			<DO name="Ind44" desc="遥信44" type="DEV2_CN_SPS"/>
			<DO name="Ind45" desc="遥信45" type="DEV2_CN_SPS"/>
			<DO name="Ind46" desc="遥信46" type="DEV2_CN_SPS"/>
			<DO name="Ind47" desc="遥信47" type="DEV2_CN_SPS"/>
			<DO name="Ind48" desc="遥信48" type="DEV2_CN_SPS"/>
			<DO name="Ind49" desc="遥信49" type="DEV2_CN_SPS"/>
			<DO name="Ind50" desc="遥信50" type="DEV2_CN_SPS"/>
			<DO name="Ind51" desc="遥信51" type="DEV2_CN_SPS"/>
			<DO name="Ind52" desc="遥信52" type="DEV2_CN_SPS"/>
			<DO name="Ind53" desc="遥信53" type="DEV2_CN_SPS"/>
			<DO name="Ind54" desc="遥信54" type="DEV2_CN_SPS"/>
			<DO name="Ind55" desc="遥信55" type="DEV2_CN_SPS"/>
			<DO name="Ind56" desc="遥信56" type="DEV2_CN_SPS"/>
			<DO name="Ind57" desc="遥信57" type="DEV2_CN_SPS"/>
			<DO name="Ind58" desc="遥信58" type="DEV2_CN_SPS"/>
			<DO name="Ind59" desc="遥信59" type="DEV2_CN_SPS"/>
			<DO name="Ind60" desc="遥信60" type="DEV2_CN_SPS"/>
			<DO name="Ind61" desc="遥信61" type="DEV2_CN_SPS"/>
			<DO name="Ind62" desc="遥信62" type="DEV2_CN_SPS"/>
			<DO name="Ind63" desc="遥信63" type="DEV2_CN_SPS"/>
			<DO name="Ind64" desc="遥信64" type="DEV2_CN_SPS"/>
		</LNodeType>
		<LNodeType id="DEV2_GDNR_VOL_32_GGIO_NSR-3641A-DA-G" desc="32采样值输入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="DEV2_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="DEV2_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="DEV2_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="DEV2_CN_LPL"/>
			<DO name="DelayTRtg" desc="额定延时" type="DEV2_CN_SAV_EX"/>
			<DO name="SvIn1" desc="模拟量1" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn2" desc="模拟量2" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn3" desc="模拟量3" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn4" desc="模拟量4" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn5" desc="模拟量5" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn6" desc="模拟量6" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn7" desc="模拟量7" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn8" desc="模拟量8" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn9" desc="模拟量9" type="DEV2_GDNR_EX_V1_SAV"/>
			<DO name="SvIn10" desc="模拟量10" type="DEV2_GDNR_EX_V1_SAV"/>
		</LNodeType>
		<DOType id="1_CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>naritech</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
				<Val>1</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="1_CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST">
				<Val>1</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="1_CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="1_CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>naritech</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>DL/T860.74:2003</Val>
			</DA>
		</DOType>
		<DOType id="1_CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_DPC" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA name="q" bType="Quality" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="subVal" bType="Dbpos" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="subQ" bType="Quality" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="subID" bType="VisString64" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="dU" bType="Unicode255" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="false" qchg="false" dupd="false" fc="CF"/>
			<DA name="SBOw" bType="Struct" type="1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="1_CN_Cancel_SDPC" fc="CO"/>
			<DA name="pulseConfig" bType="Struct" type="1_CN_PulseConfig" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
		</DOType>
		<DOType id="1_CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_INS_CBOpCap" cdc="INS">
			<DA name="stVal" bType="Enum" type="CBOpCap" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="CBOpCap" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_INS_SwTyp" cdc="INS">
			<DA name="stVal" bType="Enum" type="SwTyp" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="SwTyp" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_INS_SwOpCap" cdc="INS">
			<DA name="stVal" bType="Enum" type="SwOpCap" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="SwOpCap" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="1_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="1_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="1_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="1_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="1_CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="1_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="1_CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="2_CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>naritech</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="2_CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
				<Val>1</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="2_CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST">
				<Val>1</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="2_CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="2_CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>naritech</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>DL/T860.74:2003</Val>
			</DA>
		</DOType>
		<DOType id="2_CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST"/>
			<DA name="q" bType="Quality" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="2_CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="2_CN_SAV_LE" cdc="SAV">
			<DA name="instMag" bType="Struct" type="2_CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="2_CN_INS_EX" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" qchg="false" dupd="false" fc="ST"/>
			<DA name="q" bType="Quality" dchg="false" qchg="true" dupd="false" fc="ST"/>
			<DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
		</DOType>
		<DOType id="2_CN_DPC" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA name="q" bType="Quality" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA name="t" bType="Timestamp" dchg="false" qchg="false" dupd="false" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="subVal" bType="Dbpos" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="subQ" bType="Quality" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="subID" bType="VisString64" dchg="false" qchg="false" dupd="false" fc="SV"/>
			<DA name="dU" bType="Unicode255" dchg="false" qchg="false" dupd="false" fc="DC"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="false" qchg="false" dupd="false" fc="CF"/>
			<DA name="SBOw" bType="Struct" type="2_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="2_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="2_CN_Cancel_SDPC" fc="CO"/>
			<DA name="pulseConfig" bType="Struct" type="2_CN_PulseConfig" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
		</DOType>
		<DOType id="2_CN_SAV_LE_EX" cdc="SAV">
			<DA name="instMag" bType="Struct" type="2_CN_AnalogueValue_I" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA name="q" bType="Quality" dchg="false" qchg="false" dupd="false" fc="MX"/>
			<DA name="dataNs" bType="VisString255" dchg="false" qchg="false" dupd="false" fc="EX"/>
		</DOType>
		<DOType id="CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="GDNR_DC_V1_SPC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="GDNR_EXNSV_V1_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="GDNR_EXI_V1_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_DEL" cdc="DEL">
			<SDO name="phsAB" type="CN_CMV"/>
			<SDO name="phsBC" type="CN_CMV"/>
			<SDO name="phsCA" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<SDO name="neut" type="CN_CMV"/>
			<SDO name="net" type="CN_CMV"/>
			<SDO name="res" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="GDNR_V1_SEQ" cdc="SEQ">
			<SDO name="c1" type="CN_CMV"/>
			<SDO name="c2" type="CN_CMV"/>
			<SDO name="c3" type="CN_CMV"/>
			<DA name="seqT" bType="Enum" type="seqT" fc="MX"/>
			<DA name="phsRef" bType="Enum" type="phsid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ACT" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="GDNR_NCO_V1_DPC" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="GDNR_NSV_V1_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SAV_EX" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="GDNR_EX_V1_SAV" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DEV2_CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="DEV2_CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_GDNR_DC_V1_SPC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="DEV2_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="DEV2_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="DEV2_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="DEV2_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="DEV2_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="DEV2_CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_GDNR_EXNSV_V1_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_GDNR_EXI_V1_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="DEV2_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="DEV2_CN_RangeConfig" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_DEL" cdc="DEL">
			<SDO name="phsAB" type="DEV2_CN_CMV"/>
			<SDO name="phsBC" type="DEV2_CN_CMV"/>
			<SDO name="phsCA" type="DEV2_CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="DEV2_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="DEV2_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="DEV2_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="DEV2_CN_CMV"/>
			<SDO name="phsB" type="DEV2_CN_CMV"/>
			<SDO name="phsC" type="DEV2_CN_CMV"/>
			<SDO name="neut" type="DEV2_CN_CMV"/>
			<SDO name="net" type="DEV2_CN_CMV"/>
			<SDO name="res" type="DEV2_CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_GDNR_V1_SEQ" cdc="SEQ">
			<SDO name="c1" type="DEV2_CN_CMV"/>
			<SDO name="c2" type="DEV2_CN_CMV"/>
			<SDO name="c3" type="DEV2_CN_CMV"/>
			<DA name="seqT" bType="Enum" type="seqT" fc="MX"/>
			<DA name="phsRef" bType="Enum" type="phsid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="DEV2_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="DEV2_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="DEV2_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_ACT" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="DEV2_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="DEV2_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_ACT_3P" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="DEV2_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="DEV2_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="DEV2_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="DEV2_CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_GDNR_NCO_V1_DPC" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_GDNR_NSV_V1_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="DEV2_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="DEV2_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="DEV2_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="DEV2_CN_SAV_EX" cdc="SAV">
			<DA name="instMag" bType="Struct" type="DEV2_CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="DEV2_CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="DEV2_CN_AnalogueValue_I" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="DEV2_GDNR_EX_V1_SAV" cdc="SAV">
			<DA name="instMag" bType="Struct" type="DEV2_CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="DEV2_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="DEV2_CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="max" bType="Struct" type="DEV2_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DAType id="1_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="1_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="1_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="1_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="1_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="1_CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="1_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="1_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="1_CN_units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="1_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="1_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="1_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="1_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="1_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="1_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="1_CN_AnalogueValue"/>
		</DAType>
		<DAType id="2_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="2_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="2_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="2_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="2_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="2_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="2_CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="DEV2_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="DEV2_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="DEV2_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="DEV2_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="DEV2_CN_units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="DEV2_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="DEV2_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="DEV2_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="DEV2_CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="DEV2_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="DEV2_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="DEV2_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="DEV2_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="DEV2_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="DEV2_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="DEV2_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="DEV2_CN_AnalogueValue"/>
		</DAType>
		<DAType id="DEV2_CN_Vector">
			<BDA name="mag" bType="Struct" type="DEV2_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="DEV2_CN_AnalogueValue"/>
		</DAType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="phsid">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="SwTyp">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
