									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetLxU1st">
								<Val>进线PT一次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL">
					<LN0 lnClass="LLN0" lnType="CX5_GDNR_LLN0_2_612RA" inst="">
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="300000" rptID="brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX5_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN prefix="twin" lnClass="CSWI" lnType="CX5_GDNR_GGIO_IND_DPS_612RA" inst="1" desc="双点遥信05">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信005">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin005">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin005">
								<Val>双点遥信005</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="CX5_GDNR_GGIO_IND_DPS_612RA" inst="2" desc="双点遥信06">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信006">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin006">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin006">
								<Val>双点遥信006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX5_GDNR_GGIO_DPC_612RA" inst="1" desc="双点遥控1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控01">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin001">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder00">
								<Val>遥控01</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX5_GDNR_GGIO_DPC_612RA" inst="2" desc="双点遥控2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控02">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin002">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder01">
								<Val>遥控02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX5_GDNR_GGIO_DPC_612RA" inst="3" desc="双点遥控3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控03">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin003">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder02">
								<Val>遥控03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX5_GDNR_GGIO_DPC_612RA" inst="4" desc="双点遥控4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控04">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin004">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder03">
								<Val>遥控04</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX5_GDNR_GGIO_IND_612RA" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信013">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin013"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin013">
								<Val>单点遥信013</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信014">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin014"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin014">
								<Val>单点遥信014</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信015">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin015"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin015">
								<Val>单点遥信015</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信016">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin016"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin016">
								<Val>单点遥信016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信017">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin017"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin017">
								<Val>单点遥信017</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信018">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin018"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin018">
								<Val>单点遥信018</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信019">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin019"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin019">
								<Val>单点遥信019</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信020">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin020"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin020">
								<Val>单点遥信020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX5_GDNR_GGIO_IND_612RA" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信021">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin021"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin021">
								<Val>单点遥信021</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信022">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin022"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin022">
								<Val>单点遥信022</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信023">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin023"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin023">
								<Val>单点遥信023</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信024">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin024"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin024">
								<Val>单点遥信024</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信025">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin025">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin025">
								<Val>单点遥信025</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信026">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin026">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin026">
								<Val>单点遥信026</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信027">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin027">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin027">
								<Val>单点遥信027</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnClass="LLN0" lnType="CX5_GDNR_LLN0_0_612RA" inst="">
						<DataSet name="dsRelayDin" desc="保护遥信数据集">
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="模拟量">
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsBC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsCA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.net" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="7" doName="Hz" daName="mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="CurSettingGrp" daName="mag.i" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件数据集">
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="FDLOp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="4" doName="FDLOp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecDifAng" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="TPRecTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="RecChaTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChaTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="VolBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="RteHzBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="VolBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="RteUBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecMod" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkDea" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecNoChk" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="CbOpnStrTPR" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkSyn" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="FlRecChkLiv" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="InhRec" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="RteUBlkEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="KHDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="4" doName="PTDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="5" doName="PTDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="Enable" daName="setVal" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetZoneEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrapEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelaybDin" datSet="dsRelayDin" intgPd="300000" rptID="brcbRelaybDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="1800000" rptID="urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="300000" rptID="brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="300000" rptID="brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_modify_set">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_modify_set">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetZoneEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemStrapEna" desc="远方投退软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_ctrl_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_ctrl_strp">
								<Val>远方投退软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE压板">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="低周减载软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LowFr1.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.dwSY">
								<Val>低周减载软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="低压解列软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LowVol.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LowVol.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LowVol.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LowVol.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.dwSY">
								<Val>低压解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="停用重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_RecloseFour.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_RecloseFour.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_RecloseFour.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_RecloseFour.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSY">
								<Val>停用重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="高周解列软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_OverFrCut.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_OverFrCut.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_OverFrCut.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_OverFrCut.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.dwSY">
								<Val>高周解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="过电流保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrent1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrent1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrent1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_OverCurrent1.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSY">
								<Val>过电流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="零序过流保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I01.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I01.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I01.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Over3I01.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSY">
								<Val>零序过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="相过流后加速软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_HJS.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.dwSY">
								<Val>相过流后加速软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="零序过流后加速软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.IoCNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.IoCNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.IoCNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.IoCNST_HJS.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.dwSY">
								<Val>零序过流后加速软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="保护功能软压板9">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="保护功能软压板10">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna11" desc="保护功能软压板11">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna12" desc="保护功能软压板12">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna13" desc="保护功能软压板13">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna14" desc="保护功能软压板14">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna15" desc="保护功能软压板15">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna16" desc="保护功能软压板16">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna17" desc="保护功能软压板17">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CurSettingGrp" desc="当前运行定值区号">
							<SDI name="mag">
								<DAI name="i" sAddr="B01.iec61850.current_setting_group_no">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group_no">
								<Val>当前运行定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="20" actSG="1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="CX5_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN prefix="BI" lnClass="GGIO" lnType="CX5_GDNR_GGIO_IND_612RA" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="跳位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin001"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin001">
								<Val>跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="合位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin002"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin002">
								<Val>合位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="合后">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin003"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin003">
								<Val>合后</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="永跳">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin004"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin004">
								<Val>永跳</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="检修状态投入">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin005"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin005">
								<Val>检修状态投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="信号复归">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin006"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin006">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="就地操作">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin007"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin007">
								<Val>就地操作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="弹簧未储能">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin008"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin008">
								<Val>弹簧未储能</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX5_GDNR_GGIO_IND_612RA" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin009"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin009">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="低周减载">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin010"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin010">
								<Val>低周减载</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="低压解列">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin011"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin011">
								<Val>低压解列投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="高周解列">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin012"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin012">
								<Val>高周解列投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="事故总信号">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin028"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin028">
								<Val>事故总信号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="1" desc="Ua Ub Uc 3U0 U2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3U0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_3U0_ANA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_3U0_ANA">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_3U0_ANA">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="U2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="2" desc="Ia Ib Ic 3I0c">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I0c">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0_ANA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0_ANA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0_ANA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="3" desc="Ima Imb Imc">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="测量电流">
							<SDI name="phsA" desc="Ima">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Imb">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IB].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Imc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IC].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="4" desc="3I0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="3I0">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[EN_CUR_RLY_I0]">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.Angle[EN_CUR_RLY_I0]">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.Angle[EN_CUR_RLY_I0]">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="">
								<SDI name="cVal" desc="">
									<SDI name="mag" desc="">
										<DAI name="f" desc=""/>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="5" desc="Ux">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Ux">
							<SDI name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UX].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UX].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UX].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="6" desc="Uab Ubc Uca">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="7" desc="Fr">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="Fr">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>40</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>60</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>50</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
								<Val>Fr</Val>
							</DAI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX5_GDNR_PTOC_LIN_612RA" inst="3" desc="零序I段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅰ段">
							<DAI name="general" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_Over3I01.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetI">
								<Val>零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetT">
								<Val>零序过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="VVal" desc="低压闭锁定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留过流">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCLVBlk" desc="低压闭锁相过流">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序Ⅰ段方向">
							<DAI name="dU">
								<Val>零序Ⅰ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX5_GDNR_PTOC_LIN_612RA" inst="4" desc="零序II段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅱ段告警">
							<DAI name="general" sAddr="B02.CNST_Over3I02.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.bFlgAlarm">
								<Val>零序过流Ⅱ段告警</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_Over3I02.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.fSetI">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_Over3I02.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_Over3I02.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_Over3I02.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.fSetT">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="VVal" desc="低压闭锁定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留过流">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCLVBlk" desc="零序Ⅱ段跳闸">
							<DAI name="dU">
								<Val>零序Ⅱ段跳闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序Ⅱ段方向">
							<DAI name="dU">
								<Val>零序Ⅱ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_Over3I02.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.dwSetCtl">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GGIO" lnType="CX5_GDNR_GGIO_FDL_612RA" inst="3" desc="弹簧未储能">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="FDLOp" desc="弹簧未储能告警">
							<DAI name="general" sAddr="B02.CNST_SpringDisable.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SpringDisable.bFlgAlarm">
								<Val>弹簧未储能告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="时间定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="弹簧未储能告警">
							<DAI name="setVal" sAddr="B02.CNST_SpringDisable.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SpringDisable.dwSetCtl">
								<Val>弹簧未储能告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="跳闸投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GGIO" lnType="CX5_GDNR_GGIO_FDL_612RA" inst="4" desc="TWJ异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="FDLOp" desc="TWJ异常告警">
							<DAI name="general" sAddr="B02.CNST_TWJAbnormal.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_TWJAbnormal.bFlgAlarm">
								<Val>TWJ异常告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="时间定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="控制字">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="跳闸投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX5_GDNR_GAPC_PUBLIC_3697_612RA" inst="1" desc="控制回路断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="控制回路断线告警">
							<DAI name="general" sAddr="B02.CNST_KHDX.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_KHDX.bFlgAlarm">
								<Val>控制回路断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控制回路断线告警">
							<DAI name="setVal" sAddr="B02.CNST_KHDX.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_KHDX.dwSetCtl">
								<Val>控制回路断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX5_GDNR_GAPC_PUBLIC_3697_612RA" inst="2" desc="CT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="CT断线告警">
							<DAI name="general" sAddr="B02.CNST_CTBroken.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_CTBroken.bFlgAlarm">
								<Val>CT断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX5_GDNR_GAPC_PUBLIC_3697_612RA" inst="3" desc="频率异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="频率异常告警">
							<DAI name="general" sAddr="B02.CNST_FrAbnormal.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FrAbnormal.bFlgAlarm">
								<Val>频率异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX5_GDNR_GAPC_PUBLIC_3697_612RA" inst="4" desc="PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="母线PT断线告警">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmB1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmB1">
								<Val>母线PT断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetCtlBUS1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetCtlBUS1">
								<Val>母线PT断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PVOC" lnType="CX5_GDNR_PVOC_612RA" inst="1" desc="方向过电流I段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="B02.g_bFlg_Start_Triggle">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.g_bFlg_Start_Triggle">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅰ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val>过电流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val>过电流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValV2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValSG" desc="过电流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetI">
								<Val>过电流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_OverCurrent1.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过电流Ⅰ段复压">
							<DAI name="dU">
								<Val>过电流Ⅰ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna2" desc="选取高压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna3" desc="选取中压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna4" desc="选取低压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过电流Ⅰ段方向">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtlDir">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtlDir">
								<Val>过电流Ⅰ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOthVolEna" desc="经其它侧复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留保护">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val>过电流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PVOC" lnType="CX5_GDNR_PVOC_612RA" inst="2" desc="方向过电流II段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅱ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val>过电流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val>过电流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过电流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetI">
								<Val>过电流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_OverCurrent2.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过电流Ⅱ段复压">
							<DAI name="dU">
								<Val>过电流Ⅱ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna2" desc="选取高压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna3" desc="选取中压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna4" desc="选取低压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过电流Ⅱ段方向">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtlDir">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtlDir">
								<Val>过电流Ⅱ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOthVolEna" desc="经其它侧复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留保护">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val>过电流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PVOC" lnType="CX5_GDNR_PVOC_612RA" inst="3" desc="方向过电流III段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅲ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent3.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.dwFaultPhs">
								<Val>过电流Ⅲ段</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅲ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val>过电流Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过电流Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.fSetI">
								<Val>过电流Ⅲ段定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_OverCurrent3.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna2" desc="选取高压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna3" desc="选取中压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna4" desc="选取低压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过电流Ⅲ段方向">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent3.dwSetCtlDir">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.dwSetCtlDir">
								<Val>过电流Ⅲ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOthVolEna" desc="经其它侧复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留保护">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅲ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent3.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.dwSetCtl">
								<Val>过电流Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTUF" lnType="CX5_GDNR_PTUF_612RA" inst="1" desc="低频减载I轮">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低周减载第一轮">
							<DAI name="general" sAddr="B02.CNST_LowFr1.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.bFlgTrip">
								<Val>低周减载第一轮</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="低周减载频率定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetFr">
								<Val>低周减载频率定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低周减载第一轮时间">
							<DAI name="setVal" sAddr="B02.CNST_LowFr1.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LowFr1.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LowFr1.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetT">
								<Val>低周减载第一轮时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkVal" desc="低周减载电流闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetI">
								<Val>低周减载电流闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowFr1.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkVal" desc="低周减载滑差闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
								<Val>低周减载滑差闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低周减载第一轮">
							<DAI name="setVal" sAddr="B02.CNST_LowFr1.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.dwSetCtl">
								<Val>低周减载第一轮</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CurrBlkEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTUF" lnType="CX5_GDNR_PTUF_612RA" inst="2" desc="低频减载II轮">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低周减载第二轮">
							<DAI name="general" sAddr="B02.CNST_LowFr2.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr2.bFlgTrip">
								<Val>低周减载第二轮</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低周减载第二轮时间">
							<DAI name="setVal" sAddr="B02.CNST_LowFr2.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LowFr2.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LowFr2.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr2.fSetT">
								<Val>低周减载第二轮时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkVal" desc="低周减载电压闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetU">
								<Val>低周减载电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowFr1.fSetU">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkVal" desc="df/dt闭锁值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低周减载第二轮">
							<DAI name="setVal" sAddr="B02.CNST_LowFr2.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr2.dwSetCtl">
								<Val>低周减载第二轮</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CurrBlkEna" desc="无流闭锁">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkEna" desc="滑差闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTUV" lnType="CX5_GDNR_PTUV_612RA" inst="2" desc="低压解列">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低压解列">
							<DAI name="general" sAddr="B02.CNST_LowVol.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.bFlgTrip">
								<Val>低压解列</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="低压解列电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowVol.fSetU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.fSetU">
								<Val>低压解列电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低压解列时间">
							<DAI name="setVal" sAddr="B02.CNST_LowVol.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LowVol.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LowVol.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.fSetT">
								<Val>低压解列时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低压解列">
							<DAI name="setVal" sAddr="B02.CNST_LowVol.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.dwSetCtl">
								<Val>低压解列</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteUBlkVal" desc="电压变化率闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.fSetDudtVal">
								<Val>电压变化率闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowVol.fSetDudtVal">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteUBlkEna" desc="电压变化率闭锁">
							<DAI name="setVal" sAddr="B02.CNST_LowVol.dwSetDudtCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.dwSetDudtCtl">
								<Val>电压变化率闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX5_GDNR_PTOC_0_612RA" inst="1" desc="过负荷">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过负荷告警">
							<DAI name="general" sAddr="B02.CNST_OverLoad.dwFaultPhs1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.dwFaultPhs1">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过负荷告警定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverLoad.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.fSetI">
								<Val>过负荷告警定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过负荷告警时间">
							<DAI name="setVal" sAddr="B02.CNST_OverLoad.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverLoad.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverLoad.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.fSetT">
								<Val>过负荷告警时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过负荷告警">
							<DAI name="setVal" sAddr="B02.CNST_OverLoad.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.dwSetCtl">
								<Val>过负荷告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX5_GDNR_PTOC_0_612RA" inst="6" desc="相过流后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相过流后加速">
							<DAI name="general" sAddr="B02.CNST_HJS.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.dwFaultPhs">
								<Val>相过流后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="相过流后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_HJS.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_HJS.fSetI">
								<Val>相过流后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="相过流后加速时间">
							<DAI name="setVal" sAddr="B02.CNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.fSetT">
								<Val>相过流后加速时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="相过流后加速">
							<DAI name="setVal" sAddr="B02.CNST_HJS.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.dwSetCtl">
								<Val>相过流后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX5_GDNR_PTOC_0_612RA" inst="7" desc="零序过流后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流后加速">
							<DAI name="general" sAddr="B02.IoCNST_HJS.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.bFlgTrip">
								<Val>零序过流后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.IoCNST_HJS.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.fSetI">
								<Val>零序过流后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流后加速时间">
							<DAI name="setVal" sAddr="B02.IoCNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.IoCNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.IoCNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.fSetT">
								<Val>零序过流后加速时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流后加速">
							<DAI name="setVal" sAddr="B02.IoCNST_HJS.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.dwSetCtl">
								<Val>零序过流后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX5_GDNR_PTOC_0_612RA" inst="2" desc="闭锁简易母线保护">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="闭锁简易母线">
							<DAI name="general" sAddr="B02.CNST_SimpleBusLock.bFlgTripLock">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SimpleBusLock.bFlgTripLock">
								<Val>闭锁简易母线</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="二次重合闸时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val>二次重合闸时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="闭锁简易母线保护">
							<DAI name="setVal" sAddr="B02.CNST_SimpleBusLock.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SimpleBusLock.dwSetCtl">
								<Val>闭锁简易母线保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RREC" lnType="CX5_GDNR_RREC_B_612RA" inst="1" desc="重合闸">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸1轮">
							<DAI name="general" sAddr="B02.CNST_RecloseFour.bFlgTrip1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.bFlgTrip1">
								<Val>重合闸1轮</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecTmms" desc="一次重合闸时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val>一次重合闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChaTmms" desc="重合闸充电时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val>重合闸充电时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="重合闸同期角度">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val>重合闸同期角度</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlSyn">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlSyn">
								<Val>重合闸检同期</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkDea" desc="重合闸检线无压母有压">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlL0B1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlL0B1">
								<Val>重合闸检线无压母有压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecNoChk" desc="重合闸检线有压母无压">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlL1B0">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlL1B0">
								<Val>重合闸检线有压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpnStrTPR" desc="重合闸检线无压母无压">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlL0B0">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlL0B0">
								<Val>重合闸检线无压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FlRecChkLiv" desc="母线PT断线闭锁重合闸">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlBPTLock">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlBPTLock">
								<Val>母线PT断线闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecMod" desc="三相一次重合闸">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetCtl1st">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetCtl1st">
								<Val>三相一次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="InhRec" desc="三相二次重合闸">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetCtl2nd">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetCtl2nd">
								<Val>三相二次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StopRecEna" desc="停用重合闸">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TVBlkEna" desc="TV断线闭锁重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTrgRec" desc="保护起动重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinBsEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="固定角度差">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinLivVal">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaVal" desc="检线路无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsLivVal" desc="检母线有压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaVal" desc="检母线无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX5_GDNR_GAPC_PUBLIC_3697_612RA" inst="5" desc="线路PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="线路PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val>线路PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="线路PT断线告警">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val>线路PT断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX5_GDNR_PTOC_0_612RA" inst="5" desc="高周解列">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="高周解列">
							<DAI name="general" sAddr="B02.CNST_OverFrCut.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.bFlgTrip">
								<Val>高周解列</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="高周解列频率定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverFrCut.fSet">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.fSet">
								<Val>高周解列频率定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="高周解列时间">
							<DAI name="setVal" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val>高周解列时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="高周解列">
							<DAI name="setVal" sAddr="B02.CNST_OverFrCut.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.dwSetCtl">
								<Val>高周解列</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RREC" lnType="CX5_GDNR_RREC_B_612RA" inst="2" desc="重合闸2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸2轮">
							<DAI name="general" sAddr="B02.CNST_RecloseFour.bFlgTrip2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.bFlgTrip2">
								<Val>重合闸2轮</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecTmms" desc="弹簧未储能放电时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val>弹簧未储能放电时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChaTmms" desc="二次重合闸闭锁时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val>二次重合闸闭锁时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="重合同期角度">
							<DAI name="dU">
								<Val>重合同期角度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期">
							<DAI name="dU">
								<Val>重合闸检同期</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkDea" desc="重合闸检线无压母有压">
							<DAI name="dU">
								<Val>重合闸检线无压母有压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecNoChk" desc="重合闸检线有压母无压">
							<DAI name="dU">
								<Val>重合闸检线有压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpnStrTPR" desc="重合闸检线无压母无压">
							<DAI name="dU">
								<Val>重合闸检线无压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FlRecChkLiv" desc="母线PT断线闭锁重合闸">
							<DAI name="dU">
								<Val>母线PT断线闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecMod" desc="三相一次重合闸">
							<DAI name="dU">
								<Val>三相一次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="InhRec" desc="三相二次重合闸">
							<DAI name="dU">
								<Val>三相二次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StopRecEna" desc="停用重合闸">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TVBlkEna" desc="TV断线闭锁重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTrgRec" desc="保护起动重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinBsEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="固定角度差">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinLivVal">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaVal" desc="检线路无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsLivVal" desc="检母线有压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaVal" desc="检母线无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEAS" desc="测量值">
					<LN0 lnClass="LLN0" lnType="CX5_GDNR_LLN0_2_612RA" inst="">
						<DataSet name="dsAin" desc="模拟量">
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="W.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="W.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="W.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotVA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="Hz" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="1800000" rptID="urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX5_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="1" desc="Ua Ub Uc 3U0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ua">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ua">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ua">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ub">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ub">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ub">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uc">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uc">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uc">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3U0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_3U0">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_3U0">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_3U0">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">220</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.fVal04_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="2" desc="Ia Ib Ic">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ia">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ia">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ia">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">10</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ib">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ib">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ib">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">10</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ic">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ic">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ic">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">10</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="3" desc="I0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="I0">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_I0">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_I0">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_I0">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">200</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="4" desc="Uab Ubc Uca">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uab">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uab">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uab">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">120</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ubc">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ubc">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ubc">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">120</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uca">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uca">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uca">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">120</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="5" desc="Pa Pb Pc">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="单相有功功率P">
							<SDI name="phsA" desc="Pa">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pa">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pa">
										<Val>38</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pa">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-1732</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">1732</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.nPa1Ave_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Pb">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pb">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pb">
										<Val>38</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pb">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-1732</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">1732</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.nPa1Ave_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Pc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pc">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pc">
										<Val>38</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pc">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-1732</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">1732</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.nPa1Ave_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX5_GDNR_MMXU_612RA" inst="6" desc="P Q S COS Fr">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
									<Val>38</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1732</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1732</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
								<Val>P</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
									<Val>63</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1732</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1732</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
								<Val>Q</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
									<Val>61</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1732</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1732</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
								<Val>S</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="COS">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_COS">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1.2</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1.2</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1.2</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_COS">
								<Val>COS</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="Fr">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">60</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">60</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">40</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">40</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">40</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">60</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
								<Val>Fr</Val>
							</DAI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD">
					<LN0 lnClass="LLN0" lnType="CX5_GDNR_LLN0_1_612RA" inst="">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX5_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN lnClass="RDRE" lnType="CX5_GDNR_RDRE_612RA" inst="1" desc="录波">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="正在录波">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="PL103" type="NSR612RF_DA" desc="605出线" manufacturer="国电南瑞" configVersion="6.20">
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="12" maxAttributes="128"/>
			<ReadWrite/>
			<ConfReportControl max="12"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication/>
				<LDevice inst="LD0">
					<LN0 lnClass="LLN0" lnType="CX6_GDNR_LLN0_3_612RA" inst="">
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="DeviceName" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SettingGrp" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="VRtg" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="Fn3I0" lnClass="GGIO" lnInst="1" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="SYNPH" lnClass="GGIO" lnInst="1" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="CT" lnClass="GGIO" lnInst="2" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="ARtg" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="ARtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="Fn3I0" lnClass="GGIO" lnInst="1" doName="IoCtlOut" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" prefix="CT" lnClass="GGIO" lnInst="2" doName="IoCtlOut" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" prefix="SYNPH" lnClass="GGIO" lnInst="1" doName="SYNPhs" daName="setVal" fc="SP"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号数据集">
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="300000" rptID="brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="远方信号复归">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.iec61850.signal_rst">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.signal_rst">
								<Val>远方信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号：">
							<DAI name="setVal" sAddr="B01.iec61850.current_setting_group">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group">
								<Val>定值区号：</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="setVal" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetI2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetI2nd">
								<Val>CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="母线PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetBusU1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetBusU1st">
								<Val>母线PT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetI1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetI1st">
								<Val>CT一次额定值</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX6_GDNR_LPHD_612RA" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>NARI</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>6.21</Val>
							</DAI>
							<DAI name="serNum">
								<Val>884EB2D1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="CX6_GDNR_GGIO_WARNING_612RA" inst="1" desc="运行信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="定值变化">
							<DAI name="stVal" sAddr="B01.master.setting_modified">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_modified">
								<Val>定值变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="定值区号变化">
							<DAI name="stVal" sAddr="B01.master.setting_group_changed">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_group_changed">
								<Val>定值区号变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="采样异常">
							<DAI name="stVal" sAddr="B02.CNST_AD.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.bFlgAlarm">
								<Val>采样异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GPS中断">
							<DAI name="stVal" sAddr="B02.CNST_GpsStateAlm.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_GpsStateAlm.bFlgAlarm">
								<Val>GPS中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="定值越界">
							<DAI name="stVal" sAddr="B01.master.setting_out_of_range">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_out_of_range">
								<Val>定值越界</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="参数一二次变化">
							<DAI name="stVal" sAddr="B01.master.setting_prim_second_chanded">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_prim_second_chanded">
								<Val>参数一二次变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="信号一二次变化">
							<DAI name="stVal" sAddr="B01.master.signal_prim_second_chanded">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.signal_prim_second_chanded">
								<Val>信号一二次变化</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="CX6_GDNR_GGIO_WARNING_612RA" inst="2" desc="运行信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="清除历史事件">
							<DAI name="stVal" sAddr="B01.event.delete_his_event">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.event.delete_his_event">
								<Val>清除历史事件</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="清除历史整组">
							<DAI name="stVal" sAddr="B01.wave.delete_his_fault">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.wave.delete_his_fault">
								<Val>清除历史整组</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="103录波">
							<DAI name="stVal" sAddr="B01.iec103.wave_start_trig">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.wave_start_trig">
								<Val>103录波</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="手动录波">
							<DAI name="stVal" sAddr="B01.lcd.manual_rec_trigger">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.lcd.manual_rec_trigger">
								<Val>手动录波</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="装置上电">
							<DAI name="stVal" sAddr="B01.event.sys_restart">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.event.sys_restart">
								<Val>装置上电</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Fn3I0" lnClass="GGIO" lnType="CX6_GDNR_GGIO_FN3I0_612RA" inst="1" desc="系统频率零序">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Freq" desc="系统频率">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoCtlOut" desc="零序电流采用自产">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.dwSetCtlOut">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSetCtlOut">
								<Val>零序电流采用自产</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoType">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="母线PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetBusU2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetBusU2nd">
								<Val>母线PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT" lnClass="GGIO" lnType="CX6_GDNR_GGIO_FN3I0_612RA" inst="2" desc="CT电流相数">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Freq" desc="系统频率">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoCtlOut" desc="相电流采用两相CT">
							<DAI name="setVal" sAddr="B02.CNST_CTBroken.dwCtrl2Phs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_CTBroken.dwCtrl2Phs">
								<Val>相电流采用两相CT</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoType" desc="接地方式">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="进线PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetLxU2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetLxU2nd">
								<Val>进线PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SYNPH" lnClass="GGIO" lnType="CX6_GDNR_GGIO_SYNPH_612RA" inst="1" desc="UL">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SYNPhs" desc="检同期相别">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetPhsUx">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetPhsUx">
								<Val>检同期相别</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="进线PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetLxU1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetLxU1st">
								<Val>进线PT一次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL">
					<LN0 lnClass="LLN0" lnType="CX6_GDNR_LLN0_2_612RA" inst="">
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="300000" rptID="brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX6_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN prefix="twin" lnClass="CSWI" lnType="CX6_GDNR_GGIO_IND_DPS_612RA" inst="1" desc="双点遥信05">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信005">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin005">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin005">
								<Val>双点遥信005</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="CX6_GDNR_GGIO_IND_DPS_612RA" inst="2" desc="双点遥信06">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信006">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin006">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin006">
								<Val>双点遥信006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX6_GDNR_GGIO_DPC_612RA" inst="1" desc="双点遥控1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控01">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin001">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder00">
								<Val>遥控01</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX6_GDNR_GGIO_DPC_612RA" inst="2" desc="双点遥控2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控02">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin002">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder01">
								<Val>遥控02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX6_GDNR_GGIO_DPC_612RA" inst="3" desc="双点遥控3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控03">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin003">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder02">
								<Val>遥控03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX6_GDNR_GGIO_DPC_612RA" inst="4" desc="双点遥控4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控04">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin004">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder03">
								<Val>遥控04</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX6_GDNR_GGIO_IND_612RA" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信013">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin013"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin013">
								<Val>单点遥信013</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信014">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin014"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin014">
								<Val>单点遥信014</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信015">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin015"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin015">
								<Val>单点遥信015</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信016">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin016"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin016">
								<Val>单点遥信016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信017">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin017"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin017">
								<Val>单点遥信017</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信018">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin018"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin018">
								<Val>单点遥信018</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信019">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin019"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin019">
								<Val>单点遥信019</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信020">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin020"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin020">
								<Val>单点遥信020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX6_GDNR_GGIO_IND_612RA" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信021">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin021"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin021">
								<Val>单点遥信021</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信022">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin022"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin022">
								<Val>单点遥信022</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信023">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin023"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin023">
								<Val>单点遥信023</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信024">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin024"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin024">
								<Val>单点遥信024</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信025">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin025">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin025">
								<Val>单点遥信025</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信026">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin026">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin026">
								<Val>单点遥信026</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信027">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin027">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin027">
								<Val>单点遥信027</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnClass="LLN0" lnType="CX6_GDNR_LLN0_0_612RA" inst="">
						<DataSet name="dsRelayDin" desc="保护遥信数据集">
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="模拟量">
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsBC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsCA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.net" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="7" doName="Hz" daName="mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="CurSettingGrp" daName="mag.i" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件数据集">
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="FDLOp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="4" doName="FDLOp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecDifAng" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="TPRecTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="RecChaTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChaTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="VolBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="RteHzBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="VolBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="RteUBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecMod" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkDea" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecNoChk" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="CbOpnStrTPR" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkSyn" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="FlRecChkLiv" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="InhRec" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="RteUBlkEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="KHDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="4" doName="PTDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="5" doName="PTDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="Enable" daName="setVal" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetZoneEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrapEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelaybDin" datSet="dsRelayDin" intgPd="300000" rptID="brcbRelaybDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="1800000" rptID="urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="300000" rptID="brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="300000" rptID="brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_modify_set">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_modify_set">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetZoneEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemStrapEna" desc="远方投退软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_ctrl_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_ctrl_strp">
								<Val>远方投退软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE压板">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="低周减载软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LowFr1.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.dwSY">
								<Val>低周减载软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="低压解列软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LowVol.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LowVol.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LowVol.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LowVol.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.dwSY">
								<Val>低压解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="停用重合闸软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_RecloseFour.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_RecloseFour.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_RecloseFour.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_RecloseFour.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSY">
								<Val>停用重合闸软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="高周解列软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_OverFrCut.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_OverFrCut.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_OverFrCut.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_OverFrCut.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.dwSY">
								<Val>高周解列软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="过电流保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrent1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrent1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_OverCurrent1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_OverCurrent1.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSY">
								<Val>过电流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="零序过流保护软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I01.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I01.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_Over3I01.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_Over3I01.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSY">
								<Val>零序过流保护软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="相过流后加速软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_HJS.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.dwSY">
								<Val>相过流后加速软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="零序过流后加速软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.IoCNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.IoCNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.IoCNST_HJS.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.IoCNST_HJS.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.dwSY">
								<Val>零序过流后加速软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="保护功能软压板9">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna10" desc="保护功能软压板10">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna11" desc="保护功能软压板11">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna12" desc="保护功能软压板12">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna13" desc="保护功能软压板13">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna14" desc="保护功能软压板14">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna15" desc="保护功能软压板15">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna16" desc="保护功能软压板16">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna17" desc="保护功能软压板17">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DPFCStr" desc="变化量启动电流定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCStr" desc="零序启动电流定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="N0CStr" desc="负序启动电流定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CurSettingGrp" desc="当前运行定值区号">
							<SDI name="mag">
								<DAI name="i" sAddr="B01.iec61850.current_setting_group_no">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group_no">
								<Val>当前运行定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="20" actSG="1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="CX6_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN prefix="BI" lnClass="GGIO" lnType="CX6_GDNR_GGIO_IND_612RA" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="跳位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin001"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin001">
								<Val>跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="合位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin002"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin002">
								<Val>合位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="合后">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin003"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin003">
								<Val>合后</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="永跳">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin004"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin004">
								<Val>永跳</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="检修状态投入">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin005"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin005">
								<Val>检修状态投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="信号复归">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin006"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin006">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="就地操作">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin007"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin007">
								<Val>就地操作</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="弹簧未储能">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin008"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin008">
								<Val>弹簧未储能</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX6_GDNR_GGIO_IND_612RA" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin009"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin009">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="低周减载">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin010"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin010">
								<Val>低周减载</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="低压解列">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin011"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin011">
								<Val>低压解列投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="高周解列">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin012"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin012">
								<Val>高周解列投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="事故总信号">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin028"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin028">
								<Val>事故总信号</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="1" desc="Ua Ub Uc 3U0 U2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3U0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_3U0_ANA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_3U0_ANA">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_3U0_ANA">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="U2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="2" desc="Ia Ib Ic 3I0c">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I0c">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0_ANA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0_ANA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0_ANA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="3" desc="Ima Imb Imc">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="测量电流">
							<SDI name="phsA" desc="Ima">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Imb">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IB].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Imc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IC].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_MEA_IC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="4" desc="3I0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="3I0">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.Angle[EN_CUR_RLY_I0]">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.Angle[EN_CUR_RLY_I0]">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.Angle[EN_CUR_RLY_I0]">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="">
								<SDI name="cVal" desc="">
									<SDI name="mag" desc="">
										<DAI name="f" desc=""/>
									</SDI>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="5" desc="Ux">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Ux">
							<SDI name="phsAB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UX].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UX].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UX].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="6" desc="Uab Ubc Uca">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="7" desc="Fr">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="Fr">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>40</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>60</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>50</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB].fAm">
								<Val>Fr</Val>
							</DAI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX6_GDNR_PTOC_LIN_612RA" inst="3" desc="零序I段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅰ段">
							<DAI name="general" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_Over3I01.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetI">
								<Val>零序过流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetT">
								<Val>零序过流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="VVal" desc="低压闭锁定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留过流">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCLVBlk" desc="低压闭锁相过流">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序Ⅰ段方向">
							<DAI name="dU">
								<Val>零序Ⅰ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val>零序过流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX6_GDNR_PTOC_LIN_612RA" inst="4" desc="零序II段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅱ段告警">
							<DAI name="general" sAddr="B02.CNST_Over3I02.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.bFlgAlarm">
								<Val>零序过流Ⅱ段告警</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_Over3I02.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_Over3I02.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.fSetI">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_Over3I02.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_Over3I02.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_Over3I02.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.fSetT">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="VVal" desc="低压闭锁定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留过流">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCLVBlk" desc="零序Ⅱ段跳闸">
							<DAI name="dU">
								<Val>零序Ⅱ段跳闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirEna" desc="零序Ⅱ段方向">
							<DAI name="dU">
								<Val>零序Ⅱ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_Over3I02.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I02.dwSetCtl">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GGIO" lnType="CX6_GDNR_GGIO_FDL_612RA" inst="3" desc="弹簧未储能">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="FDLOp" desc="弹簧未储能告警">
							<DAI name="general" sAddr="B02.CNST_SpringDisable.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SpringDisable.bFlgAlarm">
								<Val>弹簧未储能告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="时间定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="弹簧未储能告警">
							<DAI name="setVal" sAddr="B02.CNST_SpringDisable.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SpringDisable.dwSetCtl">
								<Val>弹簧未储能告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="跳闸投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GGIO" lnType="CX6_GDNR_GGIO_FDL_612RA" inst="4" desc="TWJ异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="FDLOp" desc="TWJ异常告警">
							<DAI name="general" sAddr="B02.CNST_TWJAbnormal.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_TWJAbnormal.bFlgAlarm">
								<Val>TWJ异常告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="时间定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="控制字">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TrEna" desc="跳闸投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX6_GDNR_GAPC_PUBLIC_3697_612RA" inst="1" desc="控制回路断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="控制回路断线告警">
							<DAI name="general" sAddr="B02.CNST_KHDX.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_KHDX.bFlgAlarm">
								<Val>控制回路断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控制回路断线告警">
							<DAI name="setVal" sAddr="B02.CNST_KHDX.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_KHDX.dwSetCtl">
								<Val>控制回路断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX6_GDNR_GAPC_PUBLIC_3697_612RA" inst="2" desc="CT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="CT断线告警">
							<DAI name="general" sAddr="B02.CNST_CTBroken.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_CTBroken.bFlgAlarm">
								<Val>CT断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX6_GDNR_GAPC_PUBLIC_3697_612RA" inst="3" desc="频率异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="频率异常告警">
							<DAI name="general" sAddr="B02.CNST_FrAbnormal.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FrAbnormal.bFlgAlarm">
								<Val>频率异常告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX6_GDNR_GAPC_PUBLIC_3697_612RA" inst="4" desc="PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="母线PT断线告警">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmB1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmB1">
								<Val>母线PT断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetCtlBUS1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetCtlBUS1">
								<Val>母线PT断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PVOC" lnType="CX6_GDNR_PVOC_612RA" inst="1" desc="方向过电流I段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="B02.g_bFlg_Start_Triggle">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.g_bFlg_Start_Triggle">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅰ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val>过电流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val>过电流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValV2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValSG" desc="过电流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetI">
								<Val>过电流Ⅰ段定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_OverCurrent1.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过电流Ⅰ段复压">
							<DAI name="dU">
								<Val>过电流Ⅰ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna2" desc="选取高压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna3" desc="选取中压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna4" desc="选取低压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过电流Ⅰ段方向">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtlDir">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtlDir">
								<Val>过电流Ⅰ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOthVolEna" desc="经其它侧复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留保护">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val>过电流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PVOC" lnType="CX6_GDNR_PVOC_612RA" inst="2" desc="方向过电流II段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅱ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val>过电流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val>过电流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过电流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetI">
								<Val>过电流Ⅱ段定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_OverCurrent2.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna" desc="过电流Ⅱ段复压">
							<DAI name="dU">
								<Val>过电流Ⅱ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna2" desc="选取高压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna3" desc="选取中压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna4" desc="选取低压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过电流Ⅱ段方向">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtlDir">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtlDir">
								<Val>过电流Ⅱ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOthVolEna" desc="经其它侧复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留保护">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val>过电流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PVOC" lnType="CX6_GDNR_PVOC_612RA" inst="3" desc="方向过电流III段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅲ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent3.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.dwFaultPhs">
								<Val>过电流Ⅲ段</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅲ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.fSetT">
								<Val>过电流Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StrValSG" desc="过电流Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent3.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.fSetI">
								<Val>过电流Ⅲ段定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_OverCurrent3.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DirToBus" desc="方向指向母线">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna2" desc="选取高压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna3" desc="选取中压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVolEna4" desc="选取低压侧复压">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkDirEna" desc="过电流Ⅲ段方向">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent3.dwSetCtlDir">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.dwSetCtlDir">
								<Val>过电流Ⅲ段方向</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOthVolEna" desc="经其它侧复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ROCTVFailEna" desc="TV断线保留保护">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅲ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent3.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent3.dwSetCtl">
								<Val>过电流Ⅲ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTUF" lnType="CX6_GDNR_PTUF_612RA" inst="1" desc="低频减载I轮">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低周减载第一轮">
							<DAI name="general" sAddr="B02.CNST_LowFr1.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.bFlgTrip">
								<Val>低周减载第一轮</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="低周减载频率定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetFr">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetFr">
								<Val>低周减载频率定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低周减载第一轮时间">
							<DAI name="setVal" sAddr="B02.CNST_LowFr1.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LowFr1.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LowFr1.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetT">
								<Val>低周减载第一轮时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkVal" desc="低周减载电流闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetI">
								<Val>低周减载电流闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowFr1.fSetI">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkVal" desc="低周减载滑差闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
								<Val>低周减载滑差闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowFr1.fSetDfdtVal">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低周减载第一轮">
							<DAI name="setVal" sAddr="B02.CNST_LowFr1.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.dwSetCtl">
								<Val>低周减载第一轮</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CurrBlkEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTUF" lnType="CX6_GDNR_PTUF_612RA" inst="2" desc="低频减载II轮">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低周减载第二轮">
							<DAI name="general" sAddr="B02.CNST_LowFr2.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr2.bFlgTrip">
								<Val>低周减载第二轮</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低周减载第二轮时间">
							<DAI name="setVal" sAddr="B02.CNST_LowFr2.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LowFr2.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LowFr2.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr2.fSetT">
								<Val>低周减载第二轮时间</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkVal" desc="低周减载电压闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowFr1.fSetU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowFr1.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.fSetU">
								<Val>低周减载电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowFr1.fSetU">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkVal" desc="df/dt闭锁值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低周减载第二轮">
							<DAI name="setVal" sAddr="B02.CNST_LowFr2.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr2.dwSetCtl">
								<Val>低周减载第二轮</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CurrBlkEna" desc="无流闭锁">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteHzBlkEna" desc="滑差闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTUV" lnType="CX6_GDNR_PTUV_612RA" inst="2" desc="低压解列">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="低压解列">
							<DAI name="general" sAddr="B02.CNST_LowVol.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.bFlgTrip">
								<Val>低压解列</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="低压解列电压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowVol.fSetU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.fSetU">
								<Val>低压解列电压定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="低压解列时间">
							<DAI name="setVal" sAddr="B02.CNST_LowVol.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LowVol.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LowVol.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.fSetT">
								<Val>低压解列时间</Val>
							</DAI>
						</DOI>
						<DOI name="BlkVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkValEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="低压解列">
							<DAI name="setVal" sAddr="B02.CNST_LowVol.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.dwSetCtl">
								<Val>低压解列</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteUBlkVal" desc="电压变化率闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_LowVol.fSetDudtVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.fSetDudtVal">
								<Val>电压变化率闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LowVol.fSetDudtVal">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RteUBlkEna" desc="电压变化率闭锁">
							<DAI name="setVal" sAddr="B02.CNST_LowVol.dwSetDudtCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowVol.dwSetDudtCtl">
								<Val>电压变化率闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX6_GDNR_PTOC_0_612RA" inst="1" desc="过负荷">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过负荷告警">
							<DAI name="general" sAddr="B02.CNST_OverLoad.dwFaultPhs1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.dwFaultPhs1">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过负荷告警定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverLoad.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverLoad.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.fSetI">
								<Val>过负荷告警定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过负荷告警时间">
							<DAI name="setVal" sAddr="B02.CNST_OverLoad.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverLoad.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverLoad.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.fSetT">
								<Val>过负荷告警时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过负荷告警">
							<DAI name="setVal" sAddr="B02.CNST_OverLoad.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverLoad.dwSetCtl">
								<Val>过负荷告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX6_GDNR_PTOC_0_612RA" inst="6" desc="相过流后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="相过流后加速">
							<DAI name="general" sAddr="B02.CNST_HJS.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.dwFaultPhs">
								<Val>相过流后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="相过流后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_HJS.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_HJS.fSetI">
								<Val>相过流后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="相过流后加速时间">
							<DAI name="setVal" sAddr="B02.CNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.fSetT">
								<Val>相过流后加速时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="相过流后加速">
							<DAI name="setVal" sAddr="B02.CNST_HJS.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJS.dwSetCtl">
								<Val>相过流后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX6_GDNR_PTOC_0_612RA" inst="7" desc="零序过流后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流后加速">
							<DAI name="general" sAddr="B02.IoCNST_HJS.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.bFlgTrip">
								<Val>零序过流后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.IoCNST_HJS.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.IoCNST_HJS.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.fSetI">
								<Val>零序过流后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流后加速时间">
							<DAI name="setVal" sAddr="B02.IoCNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.IoCNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.IoCNST_HJS.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.fSetT">
								<Val>零序过流后加速时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流后加速">
							<DAI name="setVal" sAddr="B02.IoCNST_HJS.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.IoCNST_HJS.dwSetCtl">
								<Val>零序过流后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX6_GDNR_PTOC_0_612RA" inst="2" desc="闭锁简易母线保护">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="闭锁简易母线">
							<DAI name="general" sAddr="B02.CNST_SimpleBusLock.bFlgTripLock">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SimpleBusLock.bFlgTripLock">
								<Val>闭锁简易母线</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="二次重合闸时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTime2">
								<Val>二次重合闸时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="闭锁简易母线保护">
							<DAI name="setVal" sAddr="B02.CNST_SimpleBusLock.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_SimpleBusLock.dwSetCtl">
								<Val>闭锁简易母线保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RREC" lnType="CX6_GDNR_RREC_B_612RA" inst="1" desc="重合闸">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸1轮">
							<DAI name="general" sAddr="B02.CNST_RecloseFour.bFlgTrip1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.bFlgTrip1">
								<Val>重合闸1轮</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecTmms" desc="一次重合闸时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val>一次重合闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTime1">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChaTmms" desc="重合闸充电时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val>重合闸充电时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTimeRecover">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="重合闸同期角度">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val>重合闸同期角度</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.dwSetSynAng">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlSyn">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlSyn">
								<Val>重合闸检同期</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkDea" desc="重合闸检线无压母有压">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlL0B1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlL0B1">
								<Val>重合闸检线无压母有压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecNoChk" desc="重合闸检线有压母无压">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlL1B0">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlL1B0">
								<Val>重合闸检线有压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpnStrTPR" desc="重合闸检线无压母无压">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlL0B0">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlL0B0">
								<Val>重合闸检线无压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FlRecChkLiv" desc="母线PT断线闭锁重合闸">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwCtlBPTLock">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwCtlBPTLock">
								<Val>母线PT断线闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecMod" desc="三相一次重合闸">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetCtl1st">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetCtl1st">
								<Val>三相一次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="InhRec" desc="三相二次重合闸">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetCtl2nd">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetCtl2nd">
								<Val>三相二次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StopRecEna" desc="停用重合闸">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TVBlkEna" desc="TV断线闭锁重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTrgRec" desc="保护起动重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinBsEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="固定角度差">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinLivVal">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaVal" desc="检线路无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsLivVal" desc="检母线有压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaVal" desc="检母线无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="CX6_GDNR_GAPC_PUBLIC_3697_612RA" inst="5" desc="线路PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="线路PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val>线路PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="TZOUT" desc="跳闸出口配置">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="线路PT断线告警">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val>线路PT断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="母线PT断线闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="KHDX" desc="控回断线投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="复压过流低电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="复压过流负序电压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="CX6_GDNR_PTOC_0_612RA" inst="5" desc="高周解列">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="高周解列">
							<DAI name="general" sAddr="B02.CNST_OverFrCut.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.bFlgTrip">
								<Val>高周解列</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="高周解列频率定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverFrCut.fSet">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverFrCut.fSet">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.fSet">
								<Val>高周解列频率定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="高周解列时间">
							<DAI name="setVal" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.fSetT">
								<Val>高周解列时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="高周解列">
							<DAI name="setVal" sAddr="B02.CNST_OverFrCut.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverFrCut.dwSetCtl">
								<Val>高周解列</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="经复压闭锁投入">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RREC" lnType="CX6_GDNR_RREC_B_612RA" inst="2" desc="重合闸2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="重合闸2轮">
							<DAI name="general" sAddr="B02.CNST_RecloseFour.bFlgTrip2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.bFlgTrip2">
								<Val>重合闸2轮</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecTmms" desc="弹簧未储能放电时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val>弹簧未储能放电时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTimDisCharge">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChaTmms" desc="二次重合闸闭锁时间">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val>二次重合闸闭锁时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_RecloseFour.fSetTimeLock">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecDifAng" desc="重合同期角度">
							<DAI name="dU">
								<Val>重合同期角度</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkSyn" desc="重合闸检同期">
							<DAI name="dU">
								<Val>重合闸检同期</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecChkDea" desc="重合闸检线无压母有压">
							<DAI name="dU">
								<Val>重合闸检线无压母有压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RecNoChk" desc="重合闸检线有压母无压">
							<DAI name="dU">
								<Val>重合闸检线有压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpnStrTPR" desc="重合闸检线无压母无压">
							<DAI name="dU">
								<Val>重合闸检线无压母无压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FlRecChkLiv" desc="母线PT断线闭锁重合闸">
							<DAI name="dU">
								<Val>母线PT断线闭锁重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TPRecMod" desc="三相一次重合闸">
							<DAI name="dU">
								<Val>三相一次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="InhRec" desc="三相二次重合闸">
							<DAI name="dU">
								<Val>三相二次重合闸</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="StopRecEna" desc="停用重合闸">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="TVBlkEna" desc="TV断线闭锁重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTrgRec" desc="保护起动重合">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinBsEna">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="AngOfs" desc="固定角度差">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinLivVal">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LinDeaVal" desc="检线路无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsLivVal" desc="检母线有压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="BsDeaVal" desc="检母线无压定值">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEAS" desc="测量值">
					<LN0 lnClass="LLN0" lnType="CX6_GDNR_LLN0_2_612RA" inst="">
						<DataSet name="dsAin" desc="模拟量">
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="3" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.neut" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="4" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="W.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="W.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="5" doName="W.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotVA" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" lnClass="MMXU" lnInst="6" doName="Hz" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="1800000" rptID="urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX6_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="1" desc="Ua Ub Uc 3U0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ua">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ua">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ua">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ub">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ub">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ub">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uc">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uc">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uc">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3U0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_3U0">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_3U0">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_3U0">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">220</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.fVal04_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="2" desc="Ia Ib Ic">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ia">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ia">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ia">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">10</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ib">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ib">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ib">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">10</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ic">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ic">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ic">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">10</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="3" desc="I0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="I0">
							<SDI name="phsA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_I0">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_I0">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_I0">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">2.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">200</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="4" desc="Uab Ubc Uca">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="Uab">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uab">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uab">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uab">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">120</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ubc">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ubc">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Ubc">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">120</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uca">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uca">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Uca">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">0</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">120</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr=""/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="5" desc="Pa Pb Pc">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="单相有功功率P">
							<SDI name="phsA" desc="Pa">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pa">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pa">
										<Val>38</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pa">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-1732</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">1732</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.nPa1Ave_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Pb">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pb">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pb">
										<Val>38</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pb">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-1732</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">1732</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.nPa1Ave_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Pc">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pc">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pc">
										<Val>38</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Pc">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC" desc="" ix="0">
									<SDI name="hhLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-305</Val>
										</DAI>
									</SDI>
									<SDI name="min" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">-1732</Val>
										</DAI>
									</SDI>
									<SDI name="max" desc="" ix="0">
										<DAI name="f" desc="" ix="0">
											<Val sGroup="0">1732</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="q" desc="" sAddr="B02.MCU_Cal_Block.nPa1Ave_q"/>
								<DAI name="db" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
								<DAI name="zeroDb" desc="" ix="0">
									<Val sGroup="0">1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="CX6_GDNR_MMXU_612RA" inst="6" desc="P Q S COS Fr">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
									<Val>38</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1732</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1732</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_P">
								<Val>P</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
									<Val>63</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1732</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1732</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Q">
								<Val>Q</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
									<Val>61</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1732</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1732</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_S">
								<Val>S</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="COS">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_COS">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1.2</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1.2</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">1.2</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_COS">
								<Val>COS</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="Fr">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC" desc="" ix="0">
								<SDI name="hhLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">60</Val>
									</DAI>
								</SDI>
								<SDI name="hLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">60</Val>
									</DAI>
								</SDI>
								<SDI name="lLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">40</Val>
									</DAI>
								</SDI>
								<SDI name="llLim" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">40</Val>
									</DAI>
								</SDI>
								<SDI name="min" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">40</Val>
									</DAI>
								</SDI>
								<SDI name="max" desc="" ix="0">
									<DAI name="f" desc="" ix="0">
										<Val sGroup="0">60</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="" sAddr=""/>
							<DAI name="db" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="zeroDb" desc="" ix="0">
								<Val sGroup="0">1</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RmtMea.COMM_RmtMea_Fr">
								<Val>Fr</Val>
							</DAI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD">
					<LN0 lnClass="LLN0" lnType="CX6_GDNR_LLN0_1_612RA" inst="">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX6_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN lnClass="RDRE" lnType="CX6_GDNR_RDRE_612RA" inst="1" desc="录波">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="正在录波">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="PL104" type="NSR612RF_DA" desc="603出线" manufacturer="国电南瑞" configVersion="6.20">
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="12" maxAttributes="128"/>
			<ReadWrite/>
			<ConfReportControl max="12"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication/>
				<LDevice inst="LD0">
					<LN0 lnClass="LLN0" lnType="CX7_GDNR_LLN0_3_612RA" inst="">
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="DeviceName" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SettingGrp" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="VRtg" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="Fn3I0" lnClass="GGIO" lnInst="1" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="SYNPH" lnClass="GGIO" lnInst="1" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="CT" lnClass="GGIO" lnInst="2" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="ARtg" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="ARtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="Fn3I0" lnClass="GGIO" lnInst="1" doName="IoCtlOut" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" prefix="CT" lnClass="GGIO" lnInst="2" doName="IoCtlOut" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" prefix="SYNPH" lnClass="GGIO" lnInst="1" doName="SYNPhs" daName="setVal" fc="SP"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号数据集">
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="300000" rptID="brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="远方信号复归">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.iec61850.signal_rst">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.signal_rst">
								<Val>远方信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号：">
							<DAI name="setVal" sAddr="B01.iec61850.current_setting_group">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group">
								<Val>定值区号：</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="setVal" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetI2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetI2nd">
								<Val>CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="母线PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetBusU1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetBusU1st">
								<Val>母线PT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetI1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetI1st">
								<Val>CT一次额定值</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX7_GDNR_LPHD_612RA" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>NARI</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>6.21</Val>
							</DAI>
							<DAI name="serNum">
								<Val>884EB2D1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="CX7_GDNR_GGIO_WARNING_612RA" inst="1" desc="运行信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="定值变化">
							<DAI name="stVal" sAddr="B01.master.setting_modified">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_modified">
								<Val>定值变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="定值区号变化">
							<DAI name="stVal" sAddr="B01.master.setting_group_changed">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_group_changed">
								<Val>定值区号变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="采样异常">
							<DAI name="stVal" sAddr="B02.CNST_AD.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.bFlgAlarm">
								<Val>采样异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GPS中断">
							<DAI name="stVal" sAddr="B02.CNST_GpsStateAlm.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_GpsStateAlm.bFlgAlarm">
								<Val>GPS中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="定值越界">
							<DAI name="stVal" sAddr="B01.master.setting_out_of_range">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_out_of_range">
								<Val>定值越界</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="参数一二次变化">
							<DAI name="stVal" sAddr="B01.master.setting_prim_second_chanded">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_prim_second_chanded">
								<Val>参数一二次变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="信号一二次变化">
							<DAI name="stVal" sAddr="B01.master.signal_prim_second_chanded">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.signal_prim_second_chanded">
								<Val>信号一二次变化</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="CX7_GDNR_GGIO_WARNING_612RA" inst="2" desc="运行信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="清除历史事件">
							<DAI name="stVal" sAddr="B01.event.delete_his_event">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.event.delete_his_event">
								<Val>清除历史事件</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="清除历史整组">
							<DAI name="stVal" sAddr="B01.wave.delete_his_fault">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.wave.delete_his_fault">
								<Val>清除历史整组</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="103录波">
							<DAI name="stVal" sAddr="B01.iec103.wave_start_trig">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.wave_start_trig">
								<Val>103录波</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="手动录波">
							<DAI name="stVal" sAddr="B01.lcd.manual_rec_trigger">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.lcd.manual_rec_trigger">
								<Val>手动录波</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="装置上电">
							<DAI name="stVal" sAddr="B01.event.sys_restart">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.event.sys_restart">
								<Val>装置上电</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Fn3I0" lnClass="GGIO" lnType="CX7_GDNR_GGIO_FN3I0_612RA" inst="1" desc="系统频率零序">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Freq" desc="系统频率">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoCtlOut" desc="零序电流采用自产">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.dwSetCtlOut">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSetCtlOut">
								<Val>零序电流采用自产</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoType">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="母线PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetBusU2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetBusU2nd">
								<Val>母线PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT" lnClass="GGIO" lnType="CX7_GDNR_GGIO_FN3I0_612RA" inst="2" desc="CT电流相数">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Freq" desc="系统频率">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoCtlOut" desc="相电流采用两相CT">
							<DAI name="setVal" sAddr="B02.CNST_CTBroken.dwCtrl2Phs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_CTBroken.dwCtrl2Phs">
								<Val>相电流采用两相CT</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoType" desc="接地方式">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="进线PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetLxU2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetLxU2nd">
								<Val>进线PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SYNPH" lnClass="GGIO" lnType="CX7_GDNR_GGIO_SYNPH_612RA" inst="1" desc="UL">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="SYNPhs" desc="检同期相别">
							<DAI name="setVal" sAddr="B02.CNST_RecloseFour.dwSetPhsUx">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_RecloseFour.dwSetPhsUx">
								<Val>检同期相别</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="进线PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetLxU1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetLxU1st">
								<Val>进线PT一次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL">
					<LN0 lnClass="LLN0" lnType="CX7_GDNR_LLN0_2_612RA" inst="">
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="yk" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="300000" rptID="brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CX7_GDNR_LPHD_612RA" inst="1" desc="装置物理信息"/>
					<LN prefix="twin" lnClass="CSWI" lnType="CX7_GDNR_GGIO_IND_DPS_612RA" inst="1" desc="双点遥信05">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信005">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin005">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin005">
								<Val>双点遥信005</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="CX7_GDNR_GGIO_IND_DPS_612RA" inst="2" desc="双点遥信06">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信006">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin006">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin006">
								<Val>双点遥信006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX7_GDNR_GGIO_DPC_612RA" inst="1" desc="双点遥控1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控01">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin001">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder00">
								<Val>遥控01</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX7_GDNR_GGIO_DPC_612RA" inst="2" desc="双点遥控2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控02">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin002">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder01">
								<Val>遥控02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX7_GDNR_GGIO_DPC_612RA" inst="3" desc="双点遥控3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控03">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin003">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder02">
								<Val>遥控03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="yk" lnClass="CSWI" lnType="CX7_GDNR_GGIO_DPC_612RA" inst="4" desc="双点遥控4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="遥控04">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin004">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.DigOrder03">
								<Val>遥控04</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX7_GDNR_GGIO_IND_612RA" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信013">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin013"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin013">
								<Val>单点遥信013</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信014">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin014"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin014">
								<Val>单点遥信014</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信015">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin015"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin015">
								<Val>单点遥信015</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信016">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin016"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin016">
								<Val>单点遥信016</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信017">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin017"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin017">
								<Val>单点遥信017</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信018">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin018"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin018">
								<Val>单点遥信018</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信019">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin019"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin019">
								<Val>单点遥信019</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信020">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin020"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin020">
								<Val>单点遥信020</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="CX7_GDNR_GGIO_IND_612RA" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信021">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin021"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin021">
								<Val>单点遥信021</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信022">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin022"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin022">
								<Val>单点遥信022</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信023">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin023"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin023">
								<Val>单点遥信023</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信024">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin024"/>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin024">
								<Val>单点遥信024</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信025">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin025">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin025">
								<Val>单点遥信025</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信026">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin026">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin026">
								<Val>单点遥信026</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信027">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin027">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin027">
								<Val>单点遥信027</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnClass="LLN0" lnType="CX7_GDNR_LLN0_0_612RA" inst="">
						<DataSet name="dsRelayDin" desc="保护遥信数据集">
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="模拟量">
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsBC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="PPV.phsCA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PhV.net" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="7" doName="Hz" daName="mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="CurSettingGrp" daName="mag.i" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件数据集">
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="FDLOp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="4" doName="FDLOp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="Op" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="StrValSG" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecDifAng" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="TPRecTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="2" doName="RecChaTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChaTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="VolBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="RteHzBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="VolBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="RteUBlkVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="1" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="2" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PVOC" lnInst="3" doName="BlkDirEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="TPRecMod" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkDea" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecNoChk" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="CbOpnStrTPR" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="RecChkSyn" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="FlRecChkLiv" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RREC" lnInst="1" doName="InhRec" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUF" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTUV" lnInst="2" doName="RteUBlkEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="KHDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GGIO" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="4" doName="PTDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="5" doName="PTDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="6" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="7" doName="Enable" daName="setVal" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetZoneEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrapEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelaybDin" datSet="dsRelayDin" intgPd="300000" rptID="brcbRelaybDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="1800000" rptID="urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="300000" rptID="brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="300000" rptID="brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_modify_set">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_modify_set">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetZoneEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemStrapEna" desc="远方投退软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_ctrl_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_ctrl_strp">
								<Val>远方投退软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE压板">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="低周减载软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LowFr1.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LowFr1.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LowFr1.dwSY">
								<Val>低周减载软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
