							</DAI>
						</DOI>
						<DOI name="ULBS" desc="低电压闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
								<Val>低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="负序电压闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
								<Val>负序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT115_GDNR_GAPC_PUBLIC_3697_ARP304" inst="7" desc="II母PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="II母母线PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmB2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmB2">
								<Val>II母母线PT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT115_GDNR_GAPC_PUBLIC_3697_ARP304" inst="8" desc="L1PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="进线1PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val>进线1PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="线路PT断线告警">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val>线路PT断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT115_GDNR_GAPC_PUBLIC_3697_ARP304" inst="9" desc="L2PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="进线2PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmL2">
								<Val>进线2PT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT115_GDNR_PTOC_3600_ARP304" inst="1" desc="过电流I段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅰ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val>过电流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过电流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetI">
								<Val>过电流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val>过电流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val>过电流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="过电流Ⅰ段复压">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtlComU">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtlComU">
								<Val>过电流Ⅰ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT115_GDNR_PTOC_3600_ARP304" inst="2" desc="过电流II段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅱ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val>过电流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过电流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetI">
								<Val>过电流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val>过电流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val>过电流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="过电流Ⅱ段复压">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtlComU">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtlComU">
								<Val>过电流Ⅱ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT115_GDNR_PTOC_LIN_ARP304" inst="3" desc="零序过流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流">
							<DAI name="general" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val>零序过流</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_Over3I01.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetI">
								<Val>零序过流定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流时间">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetT">
								<Val>零序过流时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val>零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT115_GDNR_PTOC_LIN_ARP304" inst="4" desc="零序后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序后加速">
							<DAI name="general" sAddr="B02.CNST_HJSI0.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.bFlgTrip">
								<Val>零序后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_HJSI0.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.fSetI">
								<Val>零序后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序后加速时限">
							<DAI name="setVal" sAddr="B02.CNST_HJSI0.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_HJSI0.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_HJSI0.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.fSetT">
								<Val>零序后加速时限</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序后加速">
							<DAI name="setVal" sAddr="B02.CNST_HJSI0.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.dwSetCtl">
								<Val>零序后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT115_GDNR_PTOC_3600_ARP304" inst="5" desc="后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="B02.g_bFlg_Start_Triggle">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.g_bFlg_Start_Triggle">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="后加速">
							<DAI name="general" sAddr="B02.CNST_HJSPhs.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.dwFaultPhs">
								<Val>后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.fSetI">
								<Val>后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="后加速时限">
							<DAI name="setVal" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val>后加速时限</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="相过流后加速">
							<DAI name="setVal" sAddr="B02.CNST_HJSPhs.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.dwSetCtl">
								<Val>相过流后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="后加速复压闭锁">
							<DAI name="setVal" sAddr="B02.CNST_HJSPhs.dwSetCtlCompU">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.dwSetCtlCompU">
								<Val>后加速复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RBZT" lnType="BZT115_GDNR_RBZT_NSR641_ARP304" inst="1" desc="FBZT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="闭锁备自投总功能">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockF">
								<Val>闭锁备自投总功能</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="闭锁I母暗备用方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockF1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockF1">
								<Val>闭锁I母暗备用方式</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="闭锁II母暗备用方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockF2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockF2">
								<Val>闭锁II母暗备用方式</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="负荷均分开入异常">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgKrWarn">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgKrWarn">
								<Val>负荷均分开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Cls" desc="FZT1跳2DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgT2DL">
								<Val>FZT1跳2DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Trp" desc="2DL拒跳FZT1失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJT2DL">
								<Val>2DL拒跳FZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JCls" desc="FZT1联切Ⅱ母设备">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgLQ2">
								<Val>FZT1联切Ⅱ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JTrp" desc="Ⅱ母设备拒跳FZT1失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJTLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJTLQ2">
								<Val>Ⅱ母设备拒跳FZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HCls" desc="FZT1合3DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgH3DL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgH3DL1">
								<Val>FZT1合3DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LCls" desc="3DL拒合FZT1失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJH3DL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJH3DL1">
								<Val>3DL拒合FZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HTrp" desc="FZT1成功">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgDZ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgDZ1">
								<Val>FZT1成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JFTrp" desc="负荷均分启动">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJFstat">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJFstat">
								<Val>负荷均分启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LTrp" desc="FZT2跳1DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgT1DL">
								<Val>FZT2跳1DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JOTrp" desc="1DL拒跳FZT2失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJT1DL">
								<Val>1DL拒跳FZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHCls" desc="FZT2联切Ⅰ母设备">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgLQ1">
								<Val>FZT2联切Ⅰ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLCls" desc="Ⅰ母设备拒跳FZT2失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJTLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJTLQ1">
								<Val>Ⅰ母设备拒跳FZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHTrp" desc="FZT2合3DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgH3DL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgH3DL2">
								<Val>FZT2合3DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLTrp" desc="3DL拒合FZT2失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJH3DL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJH3DL2">
								<Val>3DL拒合FZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLOTrp" desc="FZT2成功">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgDZ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgDZ2">
								<Val>FZT2成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr2HCls" desc="启动负荷均分">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgT6DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgT6DL">
								<Val>启动负荷均分</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusVal" desc="母线无压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
								<Val>母线无压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LivBusVal" desc="母线有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
								<Val>母线有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LivLinVal" desc="进线有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetLYU">
								<Val>进线有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinAVal" desc="进线无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetLWi">
								<Val>进线无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTCOMN.fSetLWi">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ChTmms" desc="备自投充电时间">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DschTmms" desc="母线失压放电时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val>母线失压放电时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp1Tmms" desc="I母备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val>I母备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp2Tmms" desc="切其它设备时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val>切其它设备时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp3Tmms" desc="合分段时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetHt">
								<Val>合分段时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetHt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp4Tmms" desc="II母备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val>II母备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp5Tmms" desc="均分方式跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetjft">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetjft">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetjft">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetjft">
								<Val>均分方式跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetjft">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls1Tmms" desc="均分方式合闸时间">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val>均分方式合闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls2Tmms" desc="合闸时间2">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls3Tmms" desc="合闸时间3">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls4Tmms" desc="合闸时间4">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="MnuOpBlkEna" desc="备自投闭锁告警">
							<DAI name="setVal" sAddr="B02.CNST_BZTCOMN.dwSetCtlBSWarn">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.dwSetCtlBSWarn">
								<Val>备自投闭锁告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin1Vena" desc="备用线路电压检查">
							<DAI name="setVal" sAddr="B02.CNST_BZTCOMN.dwSetCtlUL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.dwSetCtlUL">
								<Val>备用线路电压检查</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin2Vena" desc="I母暗备用方式">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlF1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlF1">
								<Val>I母暗备用方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="AutoMod" desc="切其它设备">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlLq">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlLq">
								<Val>切其它设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1ReTrp" desc="II母暗备用方式">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlF2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlF2">
								<Val>II母暗备用方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus2ReTrp" desc="负荷均分功能">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val>负荷均分功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="JFFHEna" desc="启动负荷均分功能">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val>启动负荷均分功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RBZT" lnType="BZT115_GDNR_RBZT_NSR641_ARP304" inst="2" desc="LBZT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="闭锁进线1自投方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockL1">
								<Val>闭锁进线1自投方式</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="闭锁进线2自投方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockL2">
								<Val>闭锁进线2自投方式</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Cls" desc="LZT1跳2DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgT2DL">
								<Val>LZT1跳2DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Trp" desc="2DL拒跳LZT1失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJT2DL">
								<Val>2DL拒跳LZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JCls" desc="LZT1联切Ⅰ/Ⅱ母设备">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgLQ1">
								<Val>LZT1联切Ⅰ/Ⅱ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JTrp" desc="母线设备拒跳LZT1失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJTLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJTLQ1">
								<Val>母线设备拒跳LZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HCls" desc="LZT1合1DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgH1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgH1DL">
								<Val>LZT1合1DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LCls" desc="1DL拒合LZT1失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJH1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJH1DL">
								<Val>1DL拒合LZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HTrp" desc="LZT1成功">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgDZ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgDZ1">
								<Val>LZT1成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LTrp" desc="LZT2跳1DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgT1DL">
								<Val>LZT2跳1DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JOTrp" desc="1DL拒跳LZT2失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJT1DL">
								<Val>1DL拒跳LZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHCls" desc="LZT2联切Ⅰ/Ⅱ母设备">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgLQ2">
								<Val>LZT2联切Ⅰ/Ⅱ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLCls" desc="母线设备拒跳LZT2失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJTLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJTLQ2">
								<Val>母线设备拒跳LZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHTrp" desc="LZT2合2DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgH2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgH2DL">
								<Val>LZT2合2DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLTrp" desc="2DL拒合LZT2失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJH2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJH2DL">
								<Val>2DL拒合LZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLOTrp" desc="LZT2成功">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgDZ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgDZ2">
								<Val>LZT2成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DschTmms" desc="进线失压放电时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val>进线失压放电时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp1Tmms" desc="线1备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val>线1备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp2Tmms" desc="合进线时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetHt">
								<Val>合进线时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetHt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp3Tmms" desc="线2备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val>线2备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin1Vena" desc="进线1自投方式">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.dwSetCtlL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.dwSetCtlL1">
								<Val>进线1自投方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin2Vena" desc="进线2自投方式">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.dwSetCtlL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.dwSetCtlL2">
								<Val>进线2自投方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT115_GDNR_GAPC_CLD_0_ARP304" inst="10" desc="过负荷减载">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="I备1轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripI1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripI1">
								<Val>I备1轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="I备2轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripI2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripI2">
								<Val>I备2轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="I备3轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripI3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripI3">
								<Val>I备3轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op4" desc="II备1轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripII1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripII1">
								<Val>II备1轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op5" desc="II备2轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripII2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripII2">
								<Val>II备2轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op6" desc="II备3轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripII3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripII3">
								<Val>II备3轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="I备1轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI1_1">
								<Val>I备1轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal1" desc="II备1轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI2_1">
								<Val>II备1轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3" desc="I备2轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI1_2">
								<Val>I备2轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal4" desc="II备2轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI2_2">
								<Val>II备2轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal5" desc="I备3轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI1_3">
								<Val>I备3轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal6" desc="II备3轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI2_3">
								<Val>II备3轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="I备1轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val>I备1轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="II备1轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val>II备1轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms2" desc="I备2轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val>I备2轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms4" desc="II备2轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val>II备2轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms5" desc="I备3轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val>I备3轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms6" desc="II备3轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val>II备3轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmmsE" desc="减载展宽时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val>减载展宽时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FbztEna" desc="分段自投减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtlF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtlF">
								<Val>分段自投减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LbztEna" desc="线/变自投减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtlLB">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtlLB">
								<Val>线/变自投减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Shed1Ena" desc="第1轮减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtl1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtl1">
								<Val>第1轮减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Shed2Ena" desc="第2轮减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtl2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtl2">
								<Val>第2轮减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Shed3Ena" desc="第3轮减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtl3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtl3">
								<Val>第3轮减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT115_GDNR_MMXU_ARP304" inst="1" desc="Uab1 Ubc1 Uca1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="I母线电压">
							<SDI name="phsAB" desc="I母电压Uab1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>I母电压Uab1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="I母电压Ubc1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>I母电压Ubc1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="I母电压Uca1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>I母电压Uca1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I母线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT115_GDNR_MMXU_ARP304" inst="2" desc="Uab2 Ubc2 Uca2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="II母线电压">
							<SDI name="phsAB" desc="II母电压Uab2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>II母电压Uab2</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="II母电压Ubc2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>II母电压Ubc2</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="II母电压Uca2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>II母电压Uca2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>II母线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT115_GDNR_MMXU_ARP304" inst="3" desc="U12 UL1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="III母线电压">
							<SDI name="phsAB" desc="III母电压Uab3">
								<DAI name="dU" desc="">
									<Val>III母电压Uab3</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="III母电压Ubc3">
								<DAI name="dU" desc="">
									<Val>III母电压Ubc3</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="III母电压Uca3">
								<DAI name="dU" desc="">
									<Val>III母电压Uca3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" desc="">
								<Val>III母线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="net" desc="U12">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>U12</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="UL1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>UL1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U12 UL1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT115_GDNR_MMXU_ARP304" inst="4" desc="U22 UL2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="net" desc="U22">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>U22</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="UL2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>UL2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U22 UL2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT115_GDNR_MMXU_ARP304" inst="5" desc="IA IB IC 3I0 IL1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="IA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="IB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="IC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IC</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>3I0</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="IL1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IL1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>IA IB IC 3I0 IL1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT115_GDNR_MMXU_ARP304" inst="6" desc="IL2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="res" desc="IL2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IL2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT115_GDNR_MMXU_ARP304" inst="7" desc="Fr">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="Fr">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>40</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>60</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>50</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
								<Val>Fr</Val>
							</DAI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD">
					<LN0 lnClass="LLN0" lnType="BZT115_GDNR_LLN0_1_ARP304" inst="">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="BZT115_GDNR_LPHD_ARP304" inst="1" desc="装置物理信息"/>
					<LN lnClass="RDRE" lnType="BZT115_GDNR_RDRE_ARP304" inst="1" desc="录波">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="正在录波">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="BZT116" type="NSR641RF_DL" desc="#2备自投" manufacturer="国电南瑞" configVersion="6.22">
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<SGEdit/>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<SetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="16" maxAttributes="128"/>
			<ReadWrite/>
			<ConfReportControl max="16"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication/>
				<LDevice inst="LD0">
					<LN0 lnClass="LLN0" lnType="BZT116_GDNR_LLN0_3_ARP304" inst="">
						<DataSet name="dsParameter" desc="设备参数定值">
							<FCDA ldInst="LD0" lnClass="LLN0" doName="DeviceName" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="SettingGrp" daName="setVal" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="VRtg" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="devSet" lnClass="GGIO" lnInst="1" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="devSet" lnClass="GGIO" lnInst="3" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" prefix="devSet" lnClass="GGIO" lnInst="2" doName="VRtgSnd" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="ARtg" daName="setMag.f" fc="SP"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="ARtgSnd" daName="setMag.f" fc="SP"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号数据集">
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Warn" lnClass="GGIO" lnInst="2" doName="Alm7" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbWarning" datSet="dsWarning" intgPd="300000" rptID="brcbWarning" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="远方信号复归">
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.iec61850.signal_rst">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="ctlModel">
								<Val>1</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.signal_rst">
								<Val>远方信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="SettingGrp" desc="定值区号：">
							<DAI name="setVal" sAddr="B01.iec61850.current_setting_group">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group">
								<Val>定值区号：</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceName" desc="被保护设备">
							<DAI name="setVal" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.sDevName">
								<Val>被保护设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Type" desc="通道类型">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSnd" desc="CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetI2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetI2nd">
								<Val>CT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtg" desc="母线PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetBusU1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetBusU1st">
								<Val>母线PT一次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetI1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetI1st">
								<Val>CT一次额定值</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="BZT116_GDNR_LPHD_ARP304" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌">
							<DAI name="vendor">
								<Val>NARI</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>1.0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>6.22</Val>
							</DAI>
							<DAI name="serNum">
								<Val>78279478</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="devSet" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_FN3I0_ARP304" inst="1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Freq" desc="系统频率">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoCtlOut" desc="零序自产">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoType" desc="接地方式">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="母线PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetBusU2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetBusU2nd">
								<Val>母线PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="devSet" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_FN3I0_ARP304" inst="2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Freq" desc="系统频率">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoCtlOut" desc="零序自产">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoType" desc="接地方式">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="进线PT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetLxU2nd">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetLxU2nd">
								<Val>进线PT二次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="devSet" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_FN3I0_ARP304" inst="3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Freq" desc="系统频率">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoCtlOut" desc="零序自产">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="IoType" desc="接地方式">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSnd" desc="进线PT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_GeneralSetting.fSetLxU1st">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_GeneralSetting.fSetLxU1st">
								<Val>进线PT一次额定值</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_WARNING_ARP304" inst="1" desc="运行信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="定值变化">
							<DAI name="stVal" sAddr="B01.master.setting_modified">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_modified">
								<Val>定值变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="定值区号变化">
							<DAI name="stVal" sAddr="B01.master.setting_group_changed">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_group_changed">
								<Val>定值区号变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="采样异常">
							<DAI name="stVal" sAddr="B02.CNST_AD.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_AD.bFlgAlarm">
								<Val>采样异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="GPS中断">
							<DAI name="stVal" sAddr="B02.CNST_GpsStateAlm.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_GpsStateAlm.bFlgAlarm">
								<Val>GPS中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="定值越界">
							<DAI name="stVal" sAddr="B01.master.setting_out_of_range">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_out_of_range">
								<Val>定值越界</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="参数一二次变化">
							<DAI name="stVal" sAddr="B01.master.setting_prim_second_chanded">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.setting_prim_second_chanded">
								<Val>参数一二次变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="信号一二次变化">
							<DAI name="stVal" sAddr="B01.master.signal_prim_second_chanded">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.master.signal_prim_second_chanded">
								<Val>信号一二次变化</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Warn" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_WARNING_ARP304" inst="2" desc="运行信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="清除历史事件">
							<DAI name="stVal" sAddr="B01.event.delete_his_event">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.event.delete_his_event">
								<Val>清除历史事件</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="清除历史整组">
							<DAI name="stVal" sAddr="B01.wave.delete_his_fault">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.wave.delete_his_fault">
								<Val>清除历史整组</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="103录波">
							<DAI name="stVal" sAddr="B01.iec103.wave_start_trig">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.wave_start_trig">
								<Val>103录波</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="手动录波">
							<DAI name="stVal" sAddr="B01.lcd.manual_rec_trigger">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.lcd.manual_rec_trigger">
								<Val>手动录波</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="装置上电">
							<DAI name="stVal" sAddr="B01.event.sys_restart">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.event.sys_restart">
								<Val>装置上电</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL">
					<LN0 lnClass="LLN0" lnType="BZT116_GDNR_LLN0_2_ARP304" inst="">
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="twin" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="300000" rptID="brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="BZT116_GDNR_LPHD_ARP304" inst="1" desc="装置物理信息"/>
					<LN prefix="BI" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_IND_ARP304" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信020">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin020">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin020">
								<Val>单点遥信020</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="单点遥信021">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin021">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin021">
								<Val>单点遥信021</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="单点遥信022">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin022">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin022">
								<Val>单点遥信022</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="单点遥信023">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin023">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin023">
								<Val>单点遥信023</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="单点遥信024">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin024">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin024">
								<Val>单点遥信024</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="单点遥信025">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin025">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin025">
								<Val>单点遥信025</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="单点遥信026">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin026">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin026">
								<Val>单点遥信026</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="单点遥信027">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin027">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin027">
								<Val>单点遥信027</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_IND_ARP304" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="单点遥信028">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin028">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin028">
								<Val>单点遥信028</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="BZT116_GDNR_GGIO_IND_DPS_ARP304" inst="1" desc="双点遥信001">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信001">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin001">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin001">
								<Val>双点遥信001</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="BZT116_GDNR_GGIO_IND_DPS_ARP304" inst="2" desc="双点遥信002">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信002">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin002">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin002">
								<Val>双点遥信002</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="BZT116_GDNR_GGIO_IND_DPS_ARP304" inst="3" desc="双点遥信003">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信003">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin003">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin003">
								<Val>双点遥信003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="BZT116_GDNR_GGIO_IND_DPS_ARP304" inst="4" desc="双点遥信004">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信004">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin004">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin004">
								<Val>双点遥信004</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="BZT116_GDNR_GGIO_IND_DPS_ARP304" inst="5" desc="双点遥信005">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信005">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin005">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin005">
								<Val>双点遥信005</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="twin" lnClass="CSWI" lnType="BZT116_GDNR_GGIO_IND_DPS_ARP304" inst="6" desc="双点遥信006">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="双点遥信006">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_twin006">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_twin006">
								<Val>双点遥信006</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<LN0 lnClass="LLN0" lnType="BZT116_GDNR_LLN0_0_ARP304" inst="">
						<DataSet name="dsRelayDin" desc="保护遥信数据集">
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
							<FCDA ldInst="PROT" prefix="BI" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayAin" desc="模拟量">
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PhV.res" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PhV.res" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.res" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="6" doName="A.res" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="5" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="3" doName="PhV.net" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="4" doName="PhV.net" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="MMXU" lnInst="7" doName="Hz" daName="mag.f" fc="MX"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="CurSettingGrp" daName="mag.i" fc="MX"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件数据集">
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Op1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Op2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Op4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Op5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Op6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1JFTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Bus1Cls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Bus1Trp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Bus1JCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Bus1JTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1HCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1LCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1HTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1LTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1JOTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1JHCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1JLCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1JHTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1JLTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr1JLOTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Pwr2HCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Bus1Cls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Bus1Trp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Bus1JCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Bus1JTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1HCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1LCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1HTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1LTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1JOTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1JHCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1JLCls" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1JHTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1JLTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Pwr1JLOTrp" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="3" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="4" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="5" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="7" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="8" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="9" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="1" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="2" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Alm" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Alm" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Alm4" fc="ST"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值数据集">
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="LivBusVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="DeaBusVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="DeaLinAVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="LivLinVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Trp1Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Trp2Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Trp3Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="DschTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Trp4Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Trp5Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Cls1Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Trp1Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Trp2Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="DschTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Trp3Tmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="OpTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="StrVal1" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="OpTmms1" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="StrVal3" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="OpTmms2" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="StrVal4" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="OpTmms4" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="StrVal5" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="OpTmms5" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="StrVal6" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="OpTmms6" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="OpTmmsE" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="ULBS" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="U2BS" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="StrVal" daName="setMag.f" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="OpDlTmms" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Lin1Vena" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="2" doName="Lin2Vena" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Lin2Vena" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Bus1ReTrp" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="JFFHEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Bus2ReTrp" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="Lin1Vena" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="MnuOpBlkEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="RBZT" lnInst="1" doName="AutoMod" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="FbztEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="LbztEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Shed1Ena" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Shed2Ena" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="10" doName="Shed3Ena" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="VolBlkEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="2" doName="VolBlkEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="5" doName="VolBlkEna" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="3" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="PTOC" lnInst="4" doName="Enable" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="PTDX" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="PTDXBS" daName="setVal" fc="SG"/>
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="8" doName="PTDX" daName="setVal" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板数据集">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemStrapEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetZoneEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RemSetEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna1" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna5" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna6" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna8" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="FuncEna9" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelaybDin" datSet="dsRelayDin" intgPd="300000" rptID="brcbRelaybDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" intgPd="1800000" rptID="urcbRelayAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" period="true"/>
							<OptFields seqNum="true" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" intgPd="300000" rptID="brcbTripInfo" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" intgPd="300000" rptID="brcbRelayEna" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CBFlt" desc="事故总信号及人工复归">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetEna" desc="远方修改定值软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_modify_set">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_modify_set">
								<Val>远方修改定值软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetZoneEna" desc="远方切换定值区软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_setting_grp_strp">
								<Val>远方切换定值区软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemStrapEna" desc="远方投退软压板">
							<DAI name="stVal" sAddr="B01.iec103.remote_ctrl_strp">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B01.iec103.remote_ctrl_strp">
								<Val>远方投退软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="RemGoEna" desc="远方控制GOOSE压板">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna1" desc="备自投总功能软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_FBZT.dwSY">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSY">
								<Val>备自投总功能软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna2" desc="进线1自投方式软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LBZT.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LBZT.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LBZT.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LBZT.dwSY1">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.dwSY1">
								<Val>进线1自投方式软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna3" desc="进线2自投方式软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_LBZT.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_LBZT.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_LBZT.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_LBZT.dwSY2">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.dwSY2">
								<Val>进线2自投方式软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna4" desc="I母暗备用方式软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_FBZT.dwSY1">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSY1">
								<Val>I母暗备用方式软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna5" desc="II母暗备用方式软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_FBZT.dwSY2">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSY2">
								<Val>II母暗备用方式软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna6" desc="启动负荷均分功能软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSYJF">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSYJF">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_FBZT.dwSYJF">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_FBZT.dwSYJF">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSYJF">
								<Val>启动负荷均分功能软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna7" desc="过负荷减载1轮软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY1">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_BZTLQ.dwSY1">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSY1">
								<Val>过负荷减载1轮软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna8" desc="过负荷减载2轮软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_BZTLQ.dwSY2">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSY2">
								<Val>过负荷减载2轮软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FuncEna9" desc="过负荷减载3轮软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.CNST_BZTLQ.dwSY3">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.CNST_BZTLQ.dwSY3">
								<Val/>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSY3">
								<Val>过负荷减载3轮软压板</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="CurSettingGrp" desc="当前运行定值区号">
							<SDI name="mag">
								<DAI name="i" sAddr="B01.iec61850.current_setting_group_no">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B01.iec61850.current_setting_group_no">
								<Val>当前运行定值区号</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="20" actSG="1"/>
					</LN0>
					<LN lnClass="LPHD" lnType="BZT116_GDNR_LPHD_ARP304" inst="1" desc="装置物理信息"/>
					<LN prefix="BI" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_IND_ARP304" inst="1" desc="开入信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="检修状态投入">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin001">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin001">
								<Val>检修状态投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="信号复归">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin002">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin002">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="加速备自投">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin003">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin003">
								<Val>加速备自投</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="闭锁备自投总功能">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin004">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin004">
								<Val>闭锁备自投总功能</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="闭锁I母暗备用方式">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin005">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin005">
								<Val>闭锁I母暗备用方式</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="闭锁II母暗备用方式">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin006">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin006">
								<Val>闭锁II母暗备用方式</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="闭锁线/变1自投方式">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin007">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin007">
								<Val>闭锁线/变1自投方式</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="闭锁线/变2自投方式">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin008">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin008">
								<Val>闭锁线/变2自投方式</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_IND_ARP304" inst="2" desc="开入信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="I母设备跳位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin009">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin009">
								<Val>I母设备跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="II母设备跳位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin010">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin010">
								<Val>II母设备跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="#2备自投跳662开关">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin011">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin011">
								<Val>#2备自投跳662开关</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="#2备自投合662开关">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin012">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin012">
								<Val>#2备自投合662开关</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="#2备自投跳663开关">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin013">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin013">
								<Val>#2备自投跳663开关</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="#2备自投合663开关">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin014">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin014">
								<Val>#2备自投合663开关</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="#2备自投跳670开关">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin015">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin015">
								<Val>#2备自投跳670开关</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="#2备自投合670开关">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin016">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin016">
								<Val>#2备自投合670开关</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI" lnClass="GGIO" lnType="BZT116_GDNR_GGIO_IND_ARP304" inst="3" desc="开入信号3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="4DL跳位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin017">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin017">
								<Val>4DL跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="5DL跳位">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin018">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin018">
								<Val>5DL跳位</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="负荷均分">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin019">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin019">
								<Val>负荷均分</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="Ⅰ母暗备用充好电">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin029">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin029">
								<Val>Ⅰ母暗备用充好电</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="Ⅱ母暗备用充好电">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin030">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin030">
								<Val>Ⅱ母暗备用充好电</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="进线1自投充好电">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin031">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin031">
								<Val>进线1自投充好电</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="进线2自投充好电">
							<DAI name="stVal" sAddr="B02.YX01.cu_yx_sin032">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.YX01.cu_yx_sin032">
								<Val>进线2自投充好电</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="1" desc="CT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="CT断线告警">
							<DAI name="general" sAddr="B02.CNST_CTBroken.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_CTBroken.bFlgAlarm">
								<Val>CT断线告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="2" desc="频率异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="频率异常告警">
							<DAI name="general" sAddr="B02.CNST_FrAbnormal.bFlgAlarm">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FrAbnormal.bFlgAlarm">
								<Val>频率异常告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="3" desc="TWJ1异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="TWJ1异常">
							<DAI name="general" sAddr="B02.CNST_BZTTWJ.bFlgTWJ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTTWJ.bFlgTWJ1">
								<Val>TWJ1异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="4" desc="TWJ2异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="TWJ2异常">
							<DAI name="general" sAddr="B02.CNST_BZTTWJ.bFlgTWJ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTTWJ.bFlgTWJ2">
								<Val>TWJ2异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="5" desc="TWJ3异常">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="TWJ3异常">
							<DAI name="general" sAddr="B02.CNST_BZTTWJ.bFlgTWJ3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTTWJ.bFlgTWJ3">
								<Val>TWJ3异常</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="6" desc="I母PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="I母母线PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmB1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmB1">
								<Val>I母母线PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="母线PT断线告警">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetCtlBUS1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetCtlBUS1">
								<Val>母线PT断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="PTDXBS" desc="PT断线闭锁保护">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetLockoutB1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetLockoutB1">
								<Val>PT断线闭锁保护</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ULBS" desc="低电压闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
								<Val>低电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_COMPU_Bus2.fSetUl">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="U2BS" desc="负序电压闭锁定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
								<Val>负序电压闭锁定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_COMPU_Bus2.fSetU2">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="7" desc="II母PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="II母母线PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmB2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmB2">
								<Val>II母母线PT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="8" desc="L1PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="进线1PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmL1">
								<Val>进线1PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="PTDX" desc="线路PT断线告警">
							<DAI name="setVal" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.dwSetCtlLine1">
								<Val>线路PT断线告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" inst="9" desc="L2PT断线">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="进线2PT断线">
							<DAI name="general" sAddr="B02.CNST_PTBroken.bFlgAlarmL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_PTBroken.bFlgAlarmL2">
								<Val>进线2PT断线</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT116_GDNR_PTOC_3600_ARP304" inst="1" desc="过电流I段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅰ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwFaultPhs">
								<Val>过电流Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过电流Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent1.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetI">
								<Val>过电流Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅰ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.fSetT">
								<Val>过电流Ⅰ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅰ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtl">
								<Val>过电流Ⅰ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="过电流Ⅰ段复压">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent1.dwSetCtlComU">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent1.dwSetCtlComU">
								<Val>过电流Ⅰ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT116_GDNR_PTOC_3600_ARP304" inst="2" desc="过电流II段">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="过电流Ⅱ段">
							<DAI name="general" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwFaultPhs">
								<Val>过电流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="过电流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_OverCurrent2.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetI">
								<Val>过电流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="过电流Ⅱ段时间">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.fSetT">
								<Val>过电流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="过电流Ⅱ段">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtl">
								<Val>过电流Ⅱ段</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="过电流Ⅱ段复压">
							<DAI name="setVal" sAddr="B02.CNST_OverCurrent2.dwSetCtlComU">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_OverCurrent2.dwSetCtlComU">
								<Val>过电流Ⅱ段复压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT116_GDNR_PTOC_LIN_ARP304" inst="3" desc="零序过流">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序过流">
							<DAI name="general" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.bFlgTrip">
								<Val>零序过流</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序过流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_Over3I01.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_Over3I01.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetI">
								<Val>零序过流定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序过流时间">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_Over3I01.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.fSetT">
								<Val>零序过流时间</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序过流">
							<DAI name="setVal" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_Over3I01.dwSetCtl">
								<Val>零序过流</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT116_GDNR_PTOC_LIN_ARP304" inst="4" desc="零序后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="零序后加速">
							<DAI name="general" sAddr="B02.CNST_HJSI0.bFlgTrip">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.bFlgTrip">
								<Val>零序后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="零序后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_HJSI0.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_HJSI0.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.fSetI">
								<Val>零序后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="零序后加速时限">
							<DAI name="setVal" sAddr="B02.CNST_HJSI0.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_HJSI0.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_HJSI0.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.fSetT">
								<Val>零序后加速时限</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="零序后加速">
							<DAI name="setVal" sAddr="B02.CNST_HJSI0.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSI0.dwSetCtl">
								<Val>零序后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="BZT116_GDNR_PTOC_3600_ARP304" inst="5" desc="后加速">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="B02.g_bFlg_Start_Triggle">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.g_bFlg_Start_Triggle">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="后加速">
							<DAI name="general" sAddr="B02.CNST_HJSPhs.dwFaultPhs">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.dwFaultPhs">
								<Val>后加速</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="后加速定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_HJSPhs.fSetI">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.fSetI">
								<Val>后加速定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="后加速时限">
							<DAI name="setVal" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.fSetT">
								<Val>后加速时限</Val>
							</DAI>
						</DOI>
						<DOI name="Enable" desc="相过流后加速">
							<DAI name="setVal" sAddr="B02.CNST_HJSPhs.dwSetCtl">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.dwSetCtl">
								<Val>相过流后加速</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="VolBlkEna" desc="后加速复压闭锁">
							<DAI name="setVal" sAddr="B02.CNST_HJSPhs.dwSetCtlCompU">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_HJSPhs.dwSetCtlCompU">
								<Val>后加速复压闭锁</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RBZT" lnType="BZT116_GDNR_RBZT_NSR641_ARP304" inst="1" desc="FBZT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="闭锁备自投总功能">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockF">
								<Val>闭锁备自投总功能</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="闭锁I母暗备用方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockF1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockF1">
								<Val>闭锁I母暗备用方式</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="闭锁II母暗备用方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockF2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockF2">
								<Val>闭锁II母暗备用方式</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="负荷均分开入异常">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgKrWarn">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgKrWarn">
								<Val>负荷均分开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Cls" desc="FZT1跳2DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgT2DL">
								<Val>FZT1跳2DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Trp" desc="2DL拒跳FZT1失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJT2DL">
								<Val>2DL拒跳FZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JCls" desc="FZT1联切Ⅱ母设备">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgLQ2">
								<Val>FZT1联切Ⅱ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JTrp" desc="Ⅱ母设备拒跳FZT1失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJTLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJTLQ2">
								<Val>Ⅱ母设备拒跳FZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HCls" desc="FZT1合3DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgH3DL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgH3DL1">
								<Val>FZT1合3DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LCls" desc="3DL拒合FZT1失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJH3DL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJH3DL1">
								<Val>3DL拒合FZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HTrp" desc="FZT1成功">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgDZ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgDZ1">
								<Val>FZT1成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JFTrp" desc="负荷均分启动">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJFstat">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJFstat">
								<Val>负荷均分启动</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LTrp" desc="FZT2跳1DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgT1DL">
								<Val>FZT2跳1DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JOTrp" desc="1DL拒跳FZT2失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJT1DL">
								<Val>1DL拒跳FZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHCls" desc="FZT2联切Ⅰ母设备">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgLQ1">
								<Val>FZT2联切Ⅰ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLCls" desc="Ⅰ母设备拒跳FZT2失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJTLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJTLQ1">
								<Val>Ⅰ母设备拒跳FZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHTrp" desc="FZT2合3DL">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgH3DL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgH3DL2">
								<Val>FZT2合3DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLTrp" desc="3DL拒合FZT2失败">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgJH3DL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgJH3DL2">
								<Val>3DL拒合FZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLOTrp" desc="FZT2成功">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgDZ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgDZ2">
								<Val>FZT2成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr2HCls" desc="启动负荷均分">
							<DAI name="general" sAddr="B02.CNST_FBZT.bFlgT6DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.bFlgT6DL">
								<Val>启动负荷均分</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusVal" desc="母线无压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetBusWU">
								<Val>母线无压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LivBusVal" desc="母线有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetBusYU">
								<Val>母线有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="LivLinVal" desc="进线有压定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLYU">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetLYU">
								<Val>进线有压定值</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLinAVal" desc="进线无流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTCOMN.fSetLWi">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.fSetLWi">
								<Val>进线无流定值</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTCOMN.fSetLWi">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="ChTmms" desc="备自投充电时间">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DschTmms" desc="母线失压放电时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val>母线失压放电时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetWyt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp1Tmms" desc="I母备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val>I母备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetF1t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp2Tmms" desc="切其它设备时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val>切其它设备时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetLqt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp3Tmms" desc="合分段时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetHt">
								<Val>合分段时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetHt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp4Tmms" desc="II母备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val>II母备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetF2t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp5Tmms" desc="均分方式跳闸时间">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetjft">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetjft">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetjft">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetjft">
								<Val>均分方式跳闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetjft">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls1Tmms" desc="均分方式合闸时间">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val>均分方式合闸时间</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_FBZT.fSetjfHt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls2Tmms" desc="合闸时间2">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls3Tmms" desc="合闸时间3">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Cls4Tmms" desc="合闸时间4">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="MnuOpBlkEna" desc="备自投闭锁告警">
							<DAI name="setVal" sAddr="B02.CNST_BZTCOMN.dwSetCtlBSWarn">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.dwSetCtlBSWarn">
								<Val>备自投闭锁告警</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin1Vena" desc="备用线路电压检查">
							<DAI name="setVal" sAddr="B02.CNST_BZTCOMN.dwSetCtlUL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.dwSetCtlUL">
								<Val>备用线路电压检查</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin2Vena" desc="I母暗备用方式">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlF1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlF1">
								<Val>I母暗备用方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="AutoMod" desc="切其它设备">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlLq">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlLq">
								<Val>切其它设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1ReTrp" desc="II母暗备用方式">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlF2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlF2">
								<Val>II母暗备用方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus2ReTrp" desc="负荷均分功能">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val>负荷均分功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="JFFHEna" desc="启动负荷均分功能">
							<DAI name="setVal" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_FBZT.dwSetCtlJF">
								<Val>启动负荷均分功能</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RBZT" lnType="BZT116_GDNR_RBZT_NSR641_ARP304" inst="2" desc="LBZT">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Alm" desc="闭锁进线1自投方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockL1">
								<Val>闭锁进线1自投方式</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="闭锁进线2自投方式">
							<DAI name="general" sAddr="B02.CNST_BZTCOMN.bAlarmLockL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTCOMN.bAlarmLockL2">
								<Val>闭锁进线2自投方式</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Cls" desc="LZT1跳2DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgT2DL">
								<Val>LZT1跳2DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1Trp" desc="2DL拒跳LZT1失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJT2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJT2DL">
								<Val>2DL拒跳LZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JCls" desc="LZT1联切Ⅰ/Ⅱ母设备">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgLQ1">
								<Val>LZT1联切Ⅰ/Ⅱ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Bus1JTrp" desc="母线设备拒跳LZT1失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJTLQ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJTLQ1">
								<Val>母线设备拒跳LZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HCls" desc="LZT1合1DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgH1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgH1DL">
								<Val>LZT1合1DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LCls" desc="1DL拒合LZT1失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJH1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJH1DL">
								<Val>1DL拒合LZT1失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1HTrp" desc="LZT1成功">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgDZ1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgDZ1">
								<Val>LZT1成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1LTrp" desc="LZT2跳1DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgT1DL">
								<Val>LZT2跳1DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JOTrp" desc="1DL拒跳LZT2失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJT1DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJT1DL">
								<Val>1DL拒跳LZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHCls" desc="LZT2联切Ⅰ/Ⅱ母设备">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgLQ2">
								<Val>LZT2联切Ⅰ/Ⅱ母设备</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLCls" desc="母线设备拒跳LZT2失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJTLQ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJTLQ2">
								<Val>母线设备拒跳LZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JHTrp" desc="LZT2合2DL">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgH2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgH2DL">
								<Val>LZT2合2DL</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLTrp" desc="2DL拒合LZT2失败">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgJH2DL">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgJH2DL">
								<Val>2DL拒合LZT2失败</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Pwr1JLOTrp" desc="LZT2成功">
							<DAI name="general" sAddr="B02.CNST_LBZT.bFlgDZ2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.bFlgDZ2">
								<Val>LZT2成功</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="DschTmms" desc="进线失压放电时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val>进线失压放电时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetWyt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp1Tmms" desc="线1备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val>线1备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetL1t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp2Tmms" desc="合进线时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetHt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetHt">
								<Val>合进线时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetHt">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Trp3Tmms" desc="线2备用跳闸时限">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val>线2备用跳闸时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_LBZT.fSetL2t">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin1Vena" desc="进线1自投方式">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.dwSetCtlL1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.dwSetCtlL1">
								<Val>进线1自投方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Lin2Vena" desc="进线2自投方式">
							<DAI name="setVal" sAddr="B02.CNST_LBZT.dwSetCtlL2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_LBZT.dwSetCtlL2">
								<Val>进线2自投方式</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="BZT116_GDNR_GAPC_CLD_0_ARP304" inst="10" desc="过负荷减载">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="I备1轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripI1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripI1">
								<Val>I备1轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op1" desc="I备2轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripI2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripI2">
								<Val>I备2轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op2" desc="I备3轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripI3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripI3">
								<Val>I备3轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op4" desc="II备1轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripII1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripII1">
								<Val>II备1轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op5" desc="II备2轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripII2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripII2">
								<Val>II备2轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="Op6" desc="II备3轮切负荷">
							<DAI name="general" sAddr="B02.CNST_BZTLQ.bFlgTripII3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.bFlgTripII3">
								<Val>II备3轮切负荷</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="I备1轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_1">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI1_1">
								<Val>I备1轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal1" desc="II备1轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_1">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI2_1">
								<Val>II备1轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3" desc="I备2轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI1_2">
								<Val>I备2轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal4" desc="II备2轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_2">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI2_2">
								<Val>II备2轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal5" desc="I备3轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI1_3">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI1_3">
								<Val>I备3轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal6" desc="II备3轮减载定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="B02.CNST_BZTLQ.fSetI2_3">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetI2_3">
								<Val>II备3轮减载定值</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms" desc="I备1轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val>I备1轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT1_1">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms1" desc="II备1轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val>II备1轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT2_1">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms2" desc="I备2轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val>I备2轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT1_2">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms4" desc="II备2轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val>II备2轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT2_2">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms5" desc="I备3轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val>I备3轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT1_3">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmms6" desc="II备3轮减载时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val>II备3轮减载时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetT2_3">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmmsE" desc="减载展宽时限">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val/>
							</DAI>
							<DAI name="minVal" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val/>
							</DAI>
							<DAI name="maxVal" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val>减载展宽时限</Val>
							</DAI>
							<DAI name="dataNs" sAddr="B02.CNST_BZTLQ.fSetPulse">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="FbztEna" desc="分段自投减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtlF">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtlF">
								<Val>分段自投减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="LbztEna" desc="线/变自投减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtlLB">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtlLB">
								<Val>线/变自投减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Shed1Ena" desc="第1轮减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtl1">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtl1">
								<Val>第1轮减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Shed2Ena" desc="第2轮减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtl2">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtl2">
								<Val>第2轮减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
						<DOI name="Shed3Ena" desc="第3轮减载">
							<DAI name="setVal" sAddr="B02.CNST_BZTLQ.dwSetCtl3">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_BZTLQ.dwSetCtl3">
								<Val>第3轮减载</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT116_GDNR_MMXU_ARP304" inst="1" desc="Uab1 Ubc1 Uca1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="I母线电压">
							<SDI name="phsAB" desc="Uab1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>I母线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT116_GDNR_MMXU_ARP304" inst="2" desc="Uab2 Ubc2 Uca2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="II母线电压">
							<SDI name="phsAB" desc="Uab2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UAB2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uab2</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Ubc2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UBC2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>Ubc2</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Uca2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_UCA2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>Uca2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>II母线电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT116_GDNR_MMXU_ARP304" inst="3" desc="U12 UL1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="net" desc="U12">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U12].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>U12</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="UL1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL1].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>UL1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U12 UL1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT116_GDNR_MMXU_ARP304" inst="4" desc="U22 UL2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="net" desc="U22">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_VOLTAGE_U22].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>U22</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="UL2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL2].fAm">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_UL2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>200.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>250</Val>
								</DAI>
								<DAI name="dU">
									<Val>UL2</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>U22 UL2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT116_GDNR_MMXU_ARP304" inst="5" desc="IA IB IC 3I0 IL1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="IA">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IA].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="IB">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IB].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="IC">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IC].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IC</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I0">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_3I0].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>3I0</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="IL1">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL1].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IL1</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>IA IB IC 3I0 IL1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT116_GDNR_MMXU_ARP304" inst="6" desc="IL2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="res" desc="IL2">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
											<Val/>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_CUR_RLY_IL2].fAm">
										<Val/>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="min">
										<DAI name="f">
											<Val>0.0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>100.0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="db">
									<Val>50</Val>
								</DAI>
								<DAI name="dU">
									<Val>IL2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="BZT116_GDNR_MMXU_ARP304" inst="7" desc="Fr">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="Fr">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
									<Val>33</Val>
								</DAI>
								<DAI name="multiplier" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>40</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>60</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="db">
								<Val>50</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.CNST_InstCal.tOpADVector[EN_FR_RLY_UAB1].fAm">
								<Val>Fr</Val>
							</DAI>
						</DOI>
						<DOI name="Var" desc="单相无功功率Q">
							<DAI name="dataNs">
								<Val>GDNR_MODEL:2010</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD">
					<LN0 lnClass="LLN0" lnType="BZT116_GDNR_LLN0_1_ARP304" inst="">
						<DataSet name="dsRelayRec" desc="保护故障报告信息">
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" intgPd="300000" rptID="brcbRelayRec" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="false" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="12"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="BZT116_GDNR_LPHD_ARP304" inst="1" desc="装置物理信息"/>
					<LN lnClass="RDRE" lnType="BZT116_GDNR_RDRE_ARP304" inst="1" desc="录波">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="正在录波">
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="dU">
								<Val>故障序号</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="CG118" type="NS3560AA6B" desc="公用测控" manufacturer="国电南瑞" configVersion="V1.01">
		<Private type="IED virtual terminal conection CRC">55BA4E82</Private>
		<Services>
			<DynAssociation/>
			<SettingGroups>
				<ConfSG/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="16" maxAttributes="256"/>
			<ReadWrite/>
			<ConfReportControl max="16"/>
			<GetCBValues/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Fix" trgOps="Dyn" intgPd="Dyn"/>
			<GOOSE max="64"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication/>
				<LDevice inst="LD0" desc="装置公共信息">
					<LN0 lnClass="LLN0" lnType="CG2_GY1_CG101_GDNR_V2_LLN0_NS3560AA6A" inst="" desc="逻辑节点0">
						<DataSet name="dsAlarm" desc="故障信号数据集">
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostTPAlm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostTSAlm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="DevAlm" lnClass="LTSM" lnInst="1" doName="HostCtAlm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="Strp" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="CtrlRs" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST"/>
						</DataSet>
						<DataSet name="dsCommState" desc="通信工况信号数据集">
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm25" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm31" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="7" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="GOAlm" lnClass="GGIO" lnInst="8" doName="Alm17" fc="ST"/>
						</DataSet>
						<DataSet name="dsAin" desc="装置状态监测数据集">
							<FCDA ldInst="LD0" prefix="Dev" lnClass="STMP" lnInst="1" doName="Tmp" fc="MX"/>
							<FCDA ldInst="LD0" prefix="Dev" lnClass="SPVT" lnInst="1" doName="Vol" fc="MX"/>
						</DataSet>
						<ReportControl name="brcbAlarm" desc="Alarm" datSet="dsAlarm" intgPd="0" rptID="brcbAlarm" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="brcbCommState" desc="CommState" datSet="dsCommState" intgPd="0" rptID="brcbCommState" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="300000" rptID="NS3560LD0/LLN0$urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
							<DAI name="configRev">
								<Val>V1.01</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CG2_GY1_CG101_GDNR_V1_LPHD_NS3560AA6A" inst="1" desc="装置铭牌">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况">
							<DAI name="stVal" desc="值">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Strp" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_IND_8_GGIO_NS3560AA6A" inst="1" desc="装置压板信息1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="预留">
							<DAI name="stVal" desc="值" sAddr="B15.soe_digital_in_01">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B15.soe_digital_in_01">
								<Val>预留</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="检修投入">
							<DAI name="stVal" desc="值" sAddr="B15.soe_digital_in_02">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B15.soe_digital_in_02">
								<Val>检修投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="解锁">
							<DAI name="stVal" desc="值" sAddr="B15.soe_digital_in_03">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B15.soe_digital_in_03">
								<Val>解锁</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="监控/间隔五防">
							<DAI name="stVal" desc="值" sAddr="B15.soe_digital_in_04">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B15.soe_digital_in_04">
								<Val>监控/间隔五防</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="就地">
							<DAI name="stVal" desc="值" sAddr="B15.soe_digital_in_05">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B15.soe_digital_in_05">
								<Val>就地</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="手动同期">
							<DAI name="stVal" desc="值" sAddr="B15.soe_digital_in_06">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B15.soe_digital_in_06">
								<Val>手动同期</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="手动无压">
							<DAI name="stVal" desc="值" sAddr="B15.soe_digital_in_07">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B15.soe_digital_in_07">
								<Val>手动无压</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="打印">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_01">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_01">
								<Val>打印</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Strp" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_IND_8_GGIO_NS3560AA6A" inst="2" desc="装置压板信息2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="预留">
							<DAI name="stVal" sAddr="B14.soe_digital_in_02">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B14.soe_digital_in_02">
								<Val>预留</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="预留">
							<DAI name="stVal" sAddr="B14.soe_digital_in_03">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B14.soe_digital_in_03">
								<Val>预留</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DevAlm" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_ALM_8_GGIO_NS3560AA6A" inst="1" desc="装置自检信号">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="装置DSP告警">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.bjj_all"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>装置DSP告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="装置DSP闭锁">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.bsj_all"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>装置DSP闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="装置CPU报警">
							<DAI name="stVal" desc="值" sAddr="B01.master.cpu_error_bj"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>装置CPU报警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="装置CPU闭锁">
							<DAI name="stVal" desc="值" sAddr="B01.master.cpu_error_bs"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>装置CPU闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="装置定值变化">
							<DAI name="stVal" desc="值" sAddr="B01.master.setting_changed_by_app"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>装置定值变化</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="装置定值出错">
							<DAI name="stVal" desc="值" sAddr="B01.master.setting_error"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>装置定值出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_ALM_32_GGIO_NS3560AA6A" inst="7" desc="站控层GOOSE告警信号1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="1001板GOOSE接收链路01A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb00_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路01A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="1001板GOOSE接收链路01B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb00_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路01B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="1001板GOOSE接收链路01配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb00_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路01配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="1001板GOOSE接收链路02A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb01_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路02A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="1001板GOOSE接收链路02B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb01_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路02B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="1001板GOOSE接收链路02配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb01_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路02配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="1001板GOOSE接收链路03A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb02_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路03A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="1001板GOOSE接收链路03B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb02_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路03B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="1001板GOOSE接收链路03配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb02_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路03配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="1001板GOOSE接收链路04A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb03_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路04A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="1001板GOOSE接收链路04B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb03_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路04B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="1001板GOOSE接收链路04配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb03_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路04配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="1001板GOOSE接收链路05A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb04_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路05A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="1001板GOOSE接收链路05B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb04_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路05B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="1001板GOOSE接收链路05配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb04_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路05配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="1001板GOOSE接收链路06A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb05_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路06A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="1001板GOOSE接收链路06B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb05_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路06B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="1001板GOOSE接收链路06配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb05_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路06配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="1001板GOOSE接收链路07A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb06_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路07A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="1001板GOOSE链路07B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb06_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路07B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="1001板GOOSE接收链路07配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb06_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路07配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="1001板GOOSE接收链路08A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb07_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路08A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="1001板GOOSE接收链路08B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb07_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路08B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="1001板GOOSE接收链路08配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb07_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路08配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm25" desc="1001板GOOSE接收链路09A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb08_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路09A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="1001板GOOSE接收链路09B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb08_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路09B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="1001板GOOSE接收链路09配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb08_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路09配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="1001板GOOSE接收链路10A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb09_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路10A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="1001板GOOSE接收链路10B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb09_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路10B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="1001板GOOSE接收链路10配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb09_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路10配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="1001板GOOSE接收链路11A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb10_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路11A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="1001板GOOSE接收链路11B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb10_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路11B网断</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOAlm" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_ALM_32_GGIO_NS3560AA6A" inst="8" desc="站控层GOOSE告警信号2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="1001板GOOSE接收链路11配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb10_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路11配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="1001板GOOSE接收链路12A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb11_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路12A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="1001板GOOSE接收链路12B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb11_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路12B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="1001板GOOSE接收链路12配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb11_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路12配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="1001板GOOSE接收链路13A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb12_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路13A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="1001板GOOSE接收链路13B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb12_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路13B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="1001板GOOSE接收链路13配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb12_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路13配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="1001板GOOSE接收链路14A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb13_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路14A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="1001板GOOSE接收链路14B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb13_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路14B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="1001板GOOSE接收链路14配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb13_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路14配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="1001板GOOSE接收链路15A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb14_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路15A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="1001板GOOSE接收链路15B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb14_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路15B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="1001板GOOSE接收链路15配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb14_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路15配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="1001板GOOSE接收链路16A网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb15_a_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路16A网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="1001板GOOSE接收链路16B网断">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb15_b_link_down"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路16B网断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="1001板GOOSE接收链路16配置不一致">
							<DAI name="stVal" desc="值" sAddr="B01.goose.gocb15_cfg_err"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE接收链路16配置不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="1001板GOOSE总告警">
							<DAI name="stVal" desc="值" sAddr="B01.bjj_sum"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>1001板GOOSE总告警</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DevAlm" lnClass="LTSM" lnType="CG2_GY1_CG101_GDNR_V1_LTSM_NS3560AA6A" inst="1" desc="装置对时自检状态">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="HostTPAlm" desc="对时信号状态">
							<DAI name="stVal" sAddr="B02.Time_Monitor_Block.timeSigSt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.Time_Monitor_Block.timeSigSt">
								<Val>对时信号状态</Val>
							</DAI>
						</DOI>
						<DOI name="HostTSAlm" desc="对时服务状态">
							<DAI name="stVal" sAddr="B02.Time_Monitor_Block.timeServiceSt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.Time_Monitor_Block.timeServiceSt">
								<Val>对时服务状态</Val>
							</DAI>
						</DOI>
						<DOI name="HostCtAlm" desc="时间跳变">
							<DAI name="stVal" sAddr="B02.Time_Monitor_Block.timeSlipSt">
								<Val/>
							</DAI>
							<DAI name="dU" sAddr="B02.Time_Monitor_Block.timeSlipSt">
								<Val>时间跳变</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Dev" lnClass="STMP" lnType="CG2_GY1_CG101_GDNR_EX_V1_STMP_NS3560AA6A" inst="1" desc="装置温度监测">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp" desc="装置内部温度">
							<SDI name="mag">
								<DAI name="f" sAddr="B02.Stat_Monitor_Block.Temperature_out">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.Stat_Monitor_Block.Temperature_out">
								<Val>装置内部温度</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Dev" lnClass="SPVT" lnType="CG2_GY1_CG101_GDNR_EX_V1_SPVT_NS3560AA6A" inst="1" desc="装置电压监测">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="lnNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
						<DOI name="Vol" desc="装置工作电压">
							<SDI name="mag">
								<DAI name="f" sAddr="B01.master.fl_out3">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B01.master.fl_out3">
								<Val>装置工作电压</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SGCC MODEL:2012</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CtrlRs" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_SPS_32_GGIO_NS3560AA6A" inst="1" desc="遥控结果">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="控制成功">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx0">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>控制成功</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="控制失败">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx1">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>控制失败</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="母线有压">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx2">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>母线有压</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="线路有压">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx3">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>线路有压</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="两侧都有压">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx4">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>两侧都有压</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="两侧无压">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx5">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>两侧无压</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="母线电压低">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx6">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>母线电压低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="线路电压低">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx7">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>线路电压低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="压差太大">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx8">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>压差太大</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="频差太大">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx9">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>频差太大</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="滑差太大">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx10">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>滑差太大</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="角差太大">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx11">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>角差太大</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="PT断线">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx12">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>PT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="同期超时">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx13">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>同期超时</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="母线电压高">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx14">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>母线电压高</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="线路电压高">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx15">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>线路电压高</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="逻辑错">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx16">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>逻辑错</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="控制忙">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx17">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>控制忙</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="检修投入">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx18">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>检修投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="手动把手投入">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx19">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>手动把手投入</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="角度定值异常">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx20">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>角度定值异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="线路频率低">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx21">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>线路频率低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="线路频率高">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx22">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>线路频率高</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="母线频率低">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx23">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>母线频率低</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="母线频率高">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx24">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>母线频率高</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="合环条件不满足">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx25">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>合环条件不满足</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="电压品质异常">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx26">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>电压品质异常</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="远方/就地不对应">
							<DAI name="stVal" desc="值" sAddr="B02.MCU_Result.cResultYx27">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>远方/就地不对应</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="备用">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx28">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>备用</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="备用">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx29">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>备用</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="备用">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx30">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>备用</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="备用">
							<DAI name="stVal" sAddr="B02.MCU_Result.cResultYx31">
								<Val/>
							</DAI>
							<DAI name="dU">
								<Val>备用</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL" desc="信号控制">
					<LN0 lnClass="LLN0" lnType="CG2_GY1_CG101_GDNR_V2_LLN0_NS3560AA6A" inst="" desc="逻辑节点0">
						<DataSet name="dsDin" desc="遥信数据集">
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind33" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind34" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind35" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind36" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind37" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind38" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind39" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind40" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind41" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind42" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind43" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind44" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind45" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind46" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind47" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind48" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind49" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind50" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind51" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind52" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind53" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind54" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind55" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind56" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind57" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind58" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind59" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind60" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind61" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind62" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind63" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="1" doName="Ind64" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="BinIn" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG2" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG3" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG4" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG5" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG6" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG7" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG8" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG9" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG10" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="T1" lnClass="ATCC" lnInst="1" doName="TapChg" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="OpStrp" lnClass="GGIO" lnInst="2" doName="SPCSO1" fc="ST"/>
						</DataSet>
						<DataSet name="dsGOOSE" desc="联闭锁位置数据集">
							<FCDA ldInst="CTRL" prefix="QG1" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG2" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG3" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG4" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG5" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG6" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG7" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG8" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG9" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
							<FCDA ldInst="CTRL" prefix="QG10" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbDin" datSet="dsDin" intgPd="300000" rptID="brcbDin" confRev="1" buffered="true" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<GSEControl name="gocb1" desc="联闭锁数据集控制块" datSet="dsGOOSE" confRev="1" type="GOOSE" appID="CG118CTRL/LLN0$GO$gocb0"/>
					</LN0>
					<LN lnClass="LPHD" lnType="CG2_GY1_CG101_GDNR_V1_LPHD_NS3560AA6A" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG1" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸1控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="刀闸1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output001"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output001">
								<Val>刀闸1</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸1A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output001"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output001">
								<Val>刀闸1A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸1B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output001"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output001">
								<Val>刀闸1B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸1C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output001"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output001">
								<Val>刀闸1C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG1IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸1五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸1分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order00_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order00_PermF">
								<Val>刀闸1分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸1合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order00_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order00_PermH">
								<Val>刀闸1合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸1闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder00">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro01.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro01.wBsCtrlBits">
								<Val>刀闸1闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG2" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸2控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output002"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output002">
								<Val>刀闸2</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸2A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output002"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output002">
								<Val>刀闸2A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸2B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output002"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output002">
								<Val>刀闸2B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸2C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output002"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output002">
								<Val>刀闸2C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG2IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸2五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸2分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order01_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order01_PermF">
								<Val>刀闸2分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸2合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order01_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order01_PermH">
								<Val>刀闸2合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸2闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder01">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro02.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro02.wBsCtrlBits">
								<Val>刀闸2闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG3" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸3控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output003"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output003">
								<Val>刀闸3</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸3A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output003"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output003">
								<Val>刀闸3A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸3B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output003"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output003">
								<Val>刀闸3B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸3C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output003"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output003">
								<Val>刀闸3C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG3IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸3五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸3分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order02_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order02_PermF">
								<Val>刀闸3分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸3合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order02_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order02_PermH">
								<Val>刀闸3合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸3闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder02">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro03.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro03.wBsCtrlBits">
								<Val>刀闸3闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG4" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸4控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output004"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output004">
								<Val>刀闸4</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸4A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output004"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output004">
								<Val>刀闸4A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸4B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output004"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output004">
								<Val>刀闸4B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸4C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output004"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output004">
								<Val>刀闸4C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG4IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸4五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸4分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order03_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order03_PermF">
								<Val>刀闸4分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸4合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order03_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order03_PermH">
								<Val>刀闸4合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸4闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder03">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro04.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro04.wBsCtrlBits">
								<Val>刀闸4闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG5" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸5控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸5">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder06">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder06">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder06">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output005"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output005">
								<Val>刀闸5</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸5A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output005"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output005">
								<Val>刀闸5A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸5B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output005"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output005">
								<Val>刀闸5B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸5C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output005"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output005">
								<Val>刀闸5C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG5IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸5五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸5分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order06_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order06_PermF">
								<Val>刀闸5分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸5合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order06_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order06_PermH">
								<Val>刀闸5合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸5闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder06">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder06">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder06">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro07.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro07.wBsCtrlBits">
								<Val>刀闸5闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG6" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸6控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸6">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder07">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder07">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder07">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output006"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output006">
								<Val>刀闸6</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸6A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output006"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output006">
								<Val>刀闸6A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸6B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output006"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output006">
								<Val>刀闸6B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸6C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output006"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output006">
								<Val>刀闸6C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG6IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸6五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸6分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order07_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order07_PermF">
								<Val>刀闸6分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸6合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order07_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order07_PermH">
								<Val>刀闸6合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸6闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder07">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder07">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder07">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro08.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro08.wBsCtrlBits">
								<Val>刀闸6闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG7" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸7控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸7">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder08">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder08">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder08">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output007"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output007">
								<Val>刀闸7</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸7A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output007"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output007">
								<Val>刀闸7A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸7B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output007"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output007">
								<Val>刀闸7B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸7C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output007"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output007">
								<Val>刀闸7C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG7IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸7五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸7分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order08_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order08_PermF">
								<Val>刀闸7分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸7合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order08_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order08_PermH">
								<Val>刀闸7合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸7闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder08">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder08">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder08">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro09.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro09.wBsCtrlBits">
								<Val>刀闸7闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG8" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸8控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸8">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder09">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder09">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder09">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output008"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output008">
								<Val>刀闸8</Val>
							</DAI>
						</DOI>
						<DOI name="PosA" desc="刀闸8A相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_a_output008"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_a_output008">
								<Val>刀闸8A相</Val>
							</DAI>
						</DOI>
						<DOI name="PosB" desc="刀闸8B相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_b_output008"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_b_output008">
								<Val>刀闸8B相</Val>
							</DAI>
						</DOI>
						<DOI name="PosC" desc="刀闸8C相">
							<SDI name="SBOw">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_c_output008"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_c_output008">
								<Val>刀闸8C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG8IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸8五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸8分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order09_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order09_PermF">
								<Val>刀闸8分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸8合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order09_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order09_PermH">
								<Val>刀闸8合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸8闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder09">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder09">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder09">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro10.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro10.wBsCtrlBits">
								<Val>刀闸8闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG9" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸9控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸9">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder10">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder10">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder10">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output009"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output009">
								<Val>刀闸9</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG9IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸9五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸9分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order10_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order10_PermF">
								<Val>刀闸9分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸9合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order10_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order10_PermH">
								<Val>刀闸9合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸9闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder10">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder10">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder10">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro11.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro11.wBsCtrlBits">
								<Val>刀闸9闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG10" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" inst="1" desc="刀闸10控制">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌"/>
						<DOI name="Pos" desc="刀闸10">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder11">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder11">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder11">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.dbi_output010"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_BI_Block.dbi_output010">
								<Val>刀闸10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="QG10IL" lnClass="CILO" lnType="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" inst="1" desc="刀闸10五防节点遥控">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="刀闸10分允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order11_PermF">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order11_PermF">
								<Val>刀闸10分允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaCls" desc="刀闸10合允许">
							<DAI name="stVal" desc="值" sAddr="B01.interlock.order11_PermH">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.interlock.order11_PermH">
								<Val>刀闸10合允许</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOp" desc="刀闸10闭锁逻辑状态">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder11">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder11">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LockDigOrder11">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro12.wBsCtrlBits">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.ctrlPro12.wBsCtrlBits">
								<Val>刀闸10闭锁逻辑状态</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_SPS_64_GGIO_NS3560AA6A" inst="1" desc="测控装置遥信1(60)">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="10kV#1进线断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_04"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_04">
								<Val>硬遥信1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="10kV#1进线断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_05"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_05">
								<Val>硬遥信2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="10kV#2进线断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_06"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_06">
								<Val>硬遥信3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="10kV#2进线断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_07"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_07">
								<Val>硬遥信4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="10kV#3进线断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_08"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_08">
								<Val>硬遥信5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="10kV#3进线断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_09"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_09">
								<Val>硬遥信6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="10kV出线G4柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_10"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_10">
								<Val>硬遥信7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="10kV出线G4柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_11"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_11">
								<Val>硬遥信8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="10kV出线G5柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_12"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_12">
								<Val>硬遥信9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="10kV出线G5柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_13"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_13">
								<Val>硬遥信10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="10kV出线G6柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_14"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_14">
								<Val>硬遥信11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="10kV出线G6柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_15"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_15">
								<Val>硬遥信12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="10kV出线G7柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_16"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_16">
								<Val>硬遥信13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="10kV出线G7柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_17"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_17">
								<Val>硬遥信14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="10kV出线G8柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_18"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_18">
								<Val>硬遥信15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="10kV出线G8柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_19"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_19">
								<Val>硬遥信16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="10kV出线G9柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_20"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_20">
								<Val>硬遥信17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="10kV出线G9柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_21"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_21">
								<Val>硬遥信18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="10kV分段隔离G10柜实验位置">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_22"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_22">
								<Val>硬遥信19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="10kV分段隔离G10柜工作位置">
							<DAI name="stVal" desc="值" sAddr="B14.soe_digital_in_23"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B14.soe_digital_in_23">
								<Val>硬遥信20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="10kV分段隔离G13柜实验位置">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_01"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_01">
								<Val>硬遥信21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="10kV分段隔离G13柜工作位置">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_02"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_02">
								<Val>硬遥信22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="10kV分段G14柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_03"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_03">
								<Val>硬遥信23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="10kV分段G14柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_04"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_04">
								<Val>硬遥信24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="10kV分段G15柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_05"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_05">
								<Val>硬遥信25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="10kV分段G15柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_06"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_06">
								<Val>硬遥信26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="10kV分段G16柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_07"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_07">
								<Val>硬遥信27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="10kV分段G16柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_08"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_08">
								<Val>硬遥信28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="10kV分段G17柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_09"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_09">
								<Val>硬遥信29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="10kV分段G17柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_10"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_10">
								<Val>硬遥信30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="10kV分段G18柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_11"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_11">
								<Val>硬遥信31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="10kV分段G18柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_12"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_12">
								<Val>硬遥信32</Val>
							</DAI>
						</DOI>
						<DOI name="Ind33" desc="10kV分段G19柜断路器合位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_13"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_13">
								<Val>硬遥信33</Val>
							</DAI>
						</DOI>
						<DOI name="Ind34" desc="10kV分段G19柜断路器分位">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_14"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_14">
								<Val>硬遥信34</Val>
							</DAI>
						</DOI>
						<DOI name="Ind35" desc="I母PT手车运行位置">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_15"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_15">
								<Val>硬遥信35</Val>
							</DAI>
						</DOI>
						<DOI name="Ind36" desc="I母PT手车试验位置">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_16"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_16">
								<Val>硬遥信36</Val>
							</DAI>
						</DOI>
						<DOI name="Ind37" desc="I母计量绕组空开跳闸">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_17"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_17">
								<Val>硬遥信37</Val>
							</DAI>
						</DOI>
						<DOI name="Ind38" desc="I母保护测量绕组空开跳闸">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_18"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_18">
								<Val>硬遥信38</Val>
							</DAI>
						</DOI>
						<DOI name="Ind39" desc="I母接地信号">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_19"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_19">
								<Val>硬遥信39</Val>
							</DAI>
						</DOI>
						<DOI name="Ind40" desc="#1并列装置PT并列信号">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_20"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_20">
								<Val>硬遥信40</Val>
							</DAI>
						</DOI>
						<DOI name="Ind41" desc="#1并列装置失电信号">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_21"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_21">
								<Val>硬遥信41</Val>
							</DAI>
						</DOI>
						<DOI name="Ind42" desc="II母PT手车运行位置">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_22"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_22">
								<Val>硬遥信42</Val>
							</DAI>
						</DOI>
						<DOI name="Ind43" desc="II母PT手车试验位置">
							<DAI name="stVal" desc="值" sAddr="B13.soe_digital_in_23"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B13.soe_digital_in_23">
								<Val>硬遥信43</Val>
							</DAI>
						</DOI>
						<DOI name="Ind44" desc="II母计量绕组空开跳闸">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_01"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_01">
								<Val>硬遥信44</Val>
							</DAI>
						</DOI>
						<DOI name="Ind45" desc="II母保护测量绕组空开跳闸">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_02"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_02">
								<Val>硬遥信45</Val>
							</DAI>
						</DOI>
						<DOI name="Ind46" desc="II母接地信号">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_03"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_03">
								<Val>硬遥信46</Val>
							</DAI>
						</DOI>
						<DOI name="Ind47" desc="#2并列装置PT并列信号">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_04"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_04">
								<Val>硬遥信47</Val>
							</DAI>
						</DOI>
						<DOI name="Ind48" desc="#2并列装置失电信号">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_05"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_05">
								<Val>硬遥信48</Val>
							</DAI>
						</DOI>
						<DOI name="Ind49" desc="III母PT手车运行位置">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_06"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_06">
								<Val>硬遥信49</Val>
							</DAI>
						</DOI>
						<DOI name="Ind50" desc="III母PT手车试验位置">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_07"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_07">
								<Val>硬遥信50</Val>
							</DAI>
						</DOI>
						<DOI name="Ind51" desc="III母计量绕组空开跳闸">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_08"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_08">
								<Val>硬遥信51</Val>
							</DAI>
						</DOI>
						<DOI name="Ind52" desc="III母保护测量绕组空开跳闸">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_09"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_09">
								<Val>硬遥信52</Val>
							</DAI>
						</DOI>
						<DOI name="Ind53" desc="III母接地信号">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_10"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_10">
								<Val>硬遥信53</Val>
							</DAI>
						</DOI>
						<DOI name="Ind54" desc="#1所用变熔断器小车实验位置">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_11"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_11">
								<Val>硬遥信54</Val>
							</DAI>
						</DOI>
						<DOI name="Ind55" desc="#1所用变熔断器小车工作位置">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_12"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_12">
								<Val>硬遥信55</Val>
							</DAI>
						</DOI>
						<DOI name="Ind56" desc="#2所用变熔断器小车实验位置">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_13"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_13">
								<Val>硬遥信56</Val>
							</DAI>
						</DOI>
						<DOI name="Ind57" desc="#2所用变熔断器小车工作位置">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_14"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_14">
								<Val>硬遥信57</Val>
							</DAI>
						</DOI>
						<DOI name="Ind58" desc="#1备自投装置保护动作 ">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_15"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_15">
								<Val>硬遥信58</Val>
							</DAI>
						</DOI>
						<DOI name="Ind59" desc="#1备自投装置故障告警">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_16"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_16">
								<Val>硬遥信59</Val>
							</DAI>
						</DOI>
						<DOI name="Ind60" desc="#1备自投异常告警">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_17"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_17">
								<Val>硬遥信60</Val>
							</DAI>
						</DOI>
						<DOI name="Ind61" desc="#2备自投装置保护动作 ">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_18"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_18">
								<Val>硬遥信61</Val>
							</DAI>
						</DOI>
						<DOI name="Ind62" desc="#2备自投装置故障告警">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_19"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_19">
								<Val>硬遥信62</Val>
							</DAI>
						</DOI>
						<DOI name="Ind63" desc="#2备自投异常告警">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_20"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_20">
								<Val>硬遥信63</Val>
							</DAI>
						</DOI>
						<DOI name="Ind64" desc="硬遥信64">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_21"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_21">
								<Val>硬遥信64</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BinIn" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_SPS_32_GGIO_NS3560AA6A" inst="2" desc="测控装置遥信2(2)">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="硬遥信65">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_22"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_22">
								<Val>硬遥信65</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="硬遥信66">
							<DAI name="stVal" desc="值" sAddr="B12.soe_digital_in_23"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B12.soe_digital_in_23">
								<Val>硬遥信66</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="OpStrp" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_SPC_8_GGIO_NS3560AA6A" inst="1" desc="遥控压板1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="联锁投入软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.lck_ryb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.lck_ryb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.lck_ryb">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.lck_ryb">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>联锁投入软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO2" desc="同期退出软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.ctrlPro00.ptPara_SynEn">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.ctrlPro00.ptPara_SynEn">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.ctrlPro00.ptPara_SynEn">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.ctrlPro00.ptPara_SynEn">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>同期退出软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO3" desc="装置就地软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.loc_ryb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.loc_ryb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.loc_ryb">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.loc_ryb">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>装置就地软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO4" desc="全站/本间隔五防软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B01.interlock.self_judge">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B01.interlock.self_judge">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B01.interlock.self_judge">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B01.interlock.self_judge">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>全站/本间隔五防软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO5" desc="监控/间隔软压板">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.lock_location_ryb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.lock_location_ryb">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.lock_location_ryb">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="B02.MCU_BI_Block.lock_location_ryb">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>监控/间隔软压板</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO6" desc="预留压板1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap01">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.softStrap01">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>预留压板1</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO7" desc="预留压板2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap02">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.softStrap02">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>预留压板2</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO8" desc="预留压板3">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap03">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.softStrap03">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>预留压板3</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="OpStrp" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_SPC_8_GGIO_NS3560AA6A" inst="2" desc="遥控压板2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO1" desc="预留压板4">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.MCU_BI_Block.softStrap04">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值" sAddr="B02.MCU_BI_Block.softStrap04">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>预留压板4</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BY1" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI_CSWI_NS3560AA6A" inst="1" desc="直控1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="直控对象1">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LocalOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LocalOrder00">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LocalOrder00">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直控对象1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BY2" lnClass="CSWI" lnType="CG2_GY1_CG101_GDNR_SI_CSWI_NS3560AA6A" inst="2" desc="直控2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Pos" desc="直控对象2">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.LocalOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.LocalOrder01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.LocalOrder01">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>15000</Val>
							</DAI>
							<DAI name="dU">
								<Val>直控对象2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="T1" lnClass="ATCC" lnType="CG2_GY1_CG101_GDNR_SI_ATCC_NS3560AA6A" inst="1" desc="主变调档">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TapChg" desc="调档">
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="B02.DigOrder04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="B02.DigOrder04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="B02.DigOrder04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="valWTr">
								<DAI name="posVal" desc="值" sAddr="B02.MCU_FJT.dw">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>21</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" desc="分接头位置" sAddr="B02.DigOrder04">
								<Val>调档</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEAS" desc="测量">
					<LN0 lnClass="LLN0" lnType="CG2_GY1_CG101_GDNR_V2_LLN0_NS3560AA6A" inst="" desc="逻辑节点0">
						<DataSet name="dsAin" desc="遥测">
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="Hz" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="2" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="Hz" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="3" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="Hz" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="TotPF" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="PhV.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="PhV.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="PhV.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="PPV.phsAB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="PPV.phsBC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="PPV.phsCA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="A.phsA" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="A.phsB" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="A.phsC" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="TotW" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="Lin" lnClass="MMXU" lnInst="4" doName="TotVAr" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn1" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn2" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn3" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn4" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn5" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn6" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn7" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="DevAi" lnClass="GGIO" lnInst="1" doName="AnIn8" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbAin" datSet="dsAin" intgPd="0" rptID="urcbAin" confRev="1" buffered="false" bufTime="0">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true"/>
							<RptEnabled max="16"/>
						</ReportControl>
						<DOI name="Mod" desc="模式">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt" desc="逻辑节点铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CG2_GY1_CG101_GDNR_V1_LPHD_NS3560AA6A" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="MMXU" lnType="CG2_GY1_CG101_GDNR_ALL_MMXU_NS3560AA6A" inst="1" desc="线路测量1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPAve01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPAve01">
								<Val>总有功</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQAve01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQAve01">
								<Val>总无功</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因素">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nCosAve01">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>phi</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>43</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>43</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nCosAve01">
								<Val>功率因素</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.FREQ_BLOCK01.wFUa1Ave">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>25</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>25</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.FREQ_BLOCK01.wFUa1Ave">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="AB相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUabAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUabAve01">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbcAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbcAve01">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcaAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcaAve01">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUaAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
