								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUaAve01">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbAve01">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcAve01">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wU0Ave01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wU0Ave01">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIaAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIaAve01">
									<Val>A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIbAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIbAve01">
									<Val>B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIcAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIcAve01">
									<Val>C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wI0Ave01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wI0Ave01">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="分相有功">
							<SDI name="phsA" desc="A相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPaAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPaAve01">
									<Val>A相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPbAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPbAve01">
									<Val>B相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPcAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPcAve01">
									<Val>C相有功</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>分相有功</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="分相无功">
							<SDI name="phsA" desc="A相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQaAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQaAve01">
									<Val>A相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQbAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQbAve01">
									<Val>B相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQcAve01">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU">
									<Val>C相无功</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQcAve01">
								<Val>分相无功</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="MMXU" lnType="CG2_GY1_CG101_GDNR_ALL_MMXU_NS3560AA6A" inst="2" desc="线路测量2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPAve02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPAve02">
								<Val>总有功</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQAve02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQAve02">
								<Val>总无功</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因素">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nCosAve02">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>phi</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>43</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>43</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nCosAve02">
								<Val>功率因素</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.FREQ_BLOCK01.wFUa2Ave">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>25</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>25</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.FREQ_BLOCK01.wFUa2Ave">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="AB相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUabAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUabAve02">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbcAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbcAve02">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcaAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcaAve02">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUaAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUaAve02">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbAve02">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcAve02">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wU0Ave02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wU0Ave02">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIaAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIaAve02">
									<Val>A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIbAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIbAve02">
									<Val>B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIcAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIcAve02">
									<Val>C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wI0Ave02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wI0Ave02">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="分相有功">
							<SDI name="phsA" desc="A相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPaAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPaAve02">
									<Val>A相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPbAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPbAve02">
									<Val>B相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPcAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPcAve02">
									<Val>C相有功</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>分相有功</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="分相无功">
							<SDI name="phsA" desc="A相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQaAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQaAve02">
									<Val>A相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQbAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQbAve02">
									<Val>B相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQcAve02">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQcAve02">
									<Val>C相无功</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>分相无功</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="MMXU" lnType="CG2_GY1_CG101_GDNR_ALL_MMXU_NS3560AA6A" inst="3" desc="线路测量3">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPAve03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPAve03">
								<Val>总有功</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQAve03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQAve03">
								<Val>总无功</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因素">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nCosAve03">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>phi</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>43</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>43</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nCosAve03">
								<Val>功率因素</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.FREQ_BLOCK01.wFUa3Ave">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>25</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>25</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.FREQ_BLOCK01.wFUa3Ave">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="AB相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUabAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUabAve03">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbcAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbcAve03">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcaAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcaAve03">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUaAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUaAve03">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbAve03">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcAve03">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wU0Ave03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wU0Ave03">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIaAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIaAve03">
									<Val>A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIbAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIbAve03">
									<Val>B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIcAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIcAve03">
									<Val>C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wI0Ave03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wI0Ave03">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="分相有功">
							<SDI name="phsA" desc="A相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPaAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPaAve03">
									<Val>A相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPbAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPbAve03">
									<Val>B相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPcAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPcAve03">
									<Val>C相有功</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>分相有功</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="分相无功">
							<SDI name="phsA" desc="A相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQaAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQaAve03">
									<Val>A相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQbAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQbAve03">
									<Val>B相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQcAve03">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQcAve03">
									<Val>C相无功</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>分相无功</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="Lin" lnClass="MMXU" lnType="CG2_GY1_CG101_GDNR_ALL_MMXU_NS3560AA6A" inst="4" desc="线路测量4">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="总有功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPAve04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPAve04">
								<Val>总有功</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="总无功">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQAve04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>915.4</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-915.4</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-207.9</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>207.9</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>17</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>17</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQAve04">
								<Val>总无功</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="功率因素">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nCosAve04">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>phi</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>-1.2</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>1.2</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>43</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>43</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.nCosAve04">
								<Val>功率因素</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="频率">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.FREQ_BLOCK01.wFUa4Ave">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f">
										<Val>48</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>52</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>25</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>25</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.FREQ_BLOCK01.wFUa4Ave">
								<Val>频率</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="线电压">
							<SDI name="phsAB" desc="AB相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUabAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUabAve04">
									<Val>AB相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="BC相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbcAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbcAve04">
									<Val>BC相线电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="CA相线电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcaAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>264</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>120</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU">
									<Val>CA相线电压</Val>
								</DAI>
							</SDI>
							<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcaAve04">
								<Val>线电压</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="相电压">
							<SDI name="phsA" desc="A相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUaAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUaAve04">
									<Val>A相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUbAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUbAve04">
									<Val>B相电压</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wUcAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>69.3</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wUcAve04">
									<Val>C相电压</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电压">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wU0Ave04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>152.4</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wU0Ave04">
									<Val>零序电压</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电压</Val>
							</DAI>
						</DOI>
						<DOI name="A" desc="相电流">
							<SDI name="phsA" desc="A相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIaAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIaAve04">
									<Val>A相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIbAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIbAve04">
									<Val>B相电流</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wIcAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>1.2</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wIcAve04">
									<Val>C相电流</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="零序电流">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.wI0Ave04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>2400</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>42</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>42</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.wI0Ave04">
									<Val>零序电流</Val>
								</DAI>
							</SDI>
							<SDI name="net" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="备用">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="dU">
									<Val>备用</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相电流</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="分相有功">
							<SDI name="phsA" desc="A相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPaAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPaAve04">
									<Val>A相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPbAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPbAve04">
									<Val>B相有功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相有功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nPcAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nPcAve04">
									<Val>C相有功</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>分相有功</Val>
							</DAI>
						</DOI>
						<DOI name="VAr" desc="分相无功">
							<SDI name="phsA" desc="A相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQaAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQaAve04">
									<Val>A相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="B相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQbAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQbAve04">
									<Val>B相无功</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="C相无功">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" desc="值" sAddr="B02.MCU_Cal_Block.nQcAve04">
											<Val/>
										</DAI>
									</SDI>
									<SDI name="ang">
										<DAI name="f" desc="值"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f">
											<Val>-305</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f">
											<Val>305</Val>
										</DAI>
									</SDI>
								</SDI>
								<SDI name="magSVC">
									<DAI name="scaleFactor">
										<Val>0</Val>
									</DAI>
									<DAI name="offset">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="q" desc="品质"/>
								<DAI name="t" desc="时间"/>
								<DAI name="db">
									<Val>17</Val>
								</DAI>
								<DAI name="zeroDb">
									<Val>17</Val>
								</DAI>
								<DAI name="dU" sAddr="B02.MCU_Cal_Block.nQcAve04">
									<Val>C相无功</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>分相无功</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DevAi" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_AnIn_8_GGIO_NS3560AA6A" inst="1" desc="直采直流量1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>on</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="vendor">
								<Val>naritech</Val>
							</DAI>
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn1" desc="直流量1">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val01"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val01">
								<Val>直流量1</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="直流量2">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val02"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val02">
								<Val>直流量2</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="直流量3">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val03"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val03">
								<Val>直流量3</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="直流量4">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val04"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val04">
								<Val>直流量4</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="直流量5">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val05"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val05">
								<Val>直流量5</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="直流量6">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val06"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val06">
								<Val>直流量6</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="直流量7">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val07"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val07">
								<Val>直流量7</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="直流量8">
							<SDI name="mag">
								<DAI name="f" desc="值" sAddr="B02.MCU_AI_Block.ai_val08"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0</Val>
								</DAI>
								<DAI name="offset">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="rangeC">
								<SDI name="min">
									<DAI name="f">
										<Val>4</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f">
										<Val>20</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="db">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B02.MCU_AI_Block.ai_val08">
								<Val>直流量8</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="SGOLD" desc="站控层GOOSE">
					<LN0 lnClass="LLN0" lnType="CG2_GY1_CG101_GDNR_V2_LLN0_NS3560AA6A" inst="" desc="逻辑节点0">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="LPHD" lnType="CG2_GY1_CG101_GDNR_V1_LPHD_NS3560AA6A" inst="1" desc="装置物理信息">
						<DOI name="PhyNam" desc="物理装置铭牌"/>
						<DOI name="PhyHealth" desc="物理装置健康状况">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Proxy" desc="是否为代理">
							<DAI name="stVal" desc="值"/>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU">
								<Val>是否为代理</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_DPC_8_GGIO_NS3560AA6A" inst="1" desc="其他间隔GOOSE刀闸1">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="站控层联锁输入1">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_001">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_001_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_001">
								<Val>站控层联锁输入1</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="站控层联锁输入2">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_002">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_002_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_002">
								<Val>站控层联锁输入2</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="站控层联锁输入3">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_003">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_003_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_003">
								<Val>站控层联锁输入3</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="站控层联锁输入4">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_004">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_004_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_004">
								<Val>站控层联锁输入4</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="站控层联锁输入5">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_005">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_005_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_005">
								<Val>站控层联锁输入5</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="站控层联锁输入6">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_006">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_006_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_006">
								<Val>站控层联锁输入6</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="站控层联锁输入7">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_007">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_007_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_007">
								<Val>站控层联锁输入7</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="站控层联锁输入8">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_008">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_008_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_008">
								<Val>站控层联锁输入8</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_DPC_8_GGIO_NS3560AA6A" inst="2" desc="其他间隔GOOSE刀闸2">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="行为">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康状态">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO1" desc="站控层联锁输入9">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_009">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_009_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_009">
								<Val>站控层联锁输入9</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO2" desc="站控层联锁输入10">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_010">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_010_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_010">
								<Val>站控层联锁输入10</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO3" desc="站控层联锁输入11">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_011">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_011_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_011">
								<Val>站控层联锁输入11</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO4" desc="站控层联锁输入12">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_012">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_012_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_012">
								<Val>站控层联锁输入12</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO5" desc="站控层联锁输入13">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_013">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_013_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_013">
								<Val>站控层联锁输入13</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO6" desc="站控层联锁输入14">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_014">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_014_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_014">
								<Val>站控层联锁输入14</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO7" desc="站控层联锁输入15">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_015">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_015_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_015">
								<Val>站控层联锁输入15</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO8" desc="站控层联锁输入16">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_dps_out_016">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_dps_out_016_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
							<DAI name="dU" sAddr="B01.goose.sgo_dps_out_016">
								<Val>站控层联锁输入16</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_SPS_32_GGIO_NS3560AA6A" inst="3" desc="其他间隔GOOSE单点遥信">
						<DOI name="Mod" desc="模式">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="性能">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="Health" desc="健康">
							<DAI name="stVal" desc="值">
								<Val>1</Val>
							</DAI>
							<DAI name="q" desc="品质"/>
							<DAI name="t" desc="时间"/>
						</DOI>
						<DOI name="NamPlt" desc="铭牌">
							<DAI name="dU">
								<Val>铭牌</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1" desc="站控层联锁单输入1">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_001">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_001_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_001">
								<Val>站控层联锁单输入1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="站控层联锁单输入2">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_002">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_002_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_002">
								<Val>站控层联锁单输入2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="站控层联锁单输入3">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_003">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_003_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_003">
								<Val>站控层联锁单输入3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="站控层联锁单输入4">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_004">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_004_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_004">
								<Val>站控层联锁单输入4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="站控层联锁单输入5">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_005">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_005_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_005">
								<Val>站控层联锁单输入5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="站控层联锁单输入6">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_006">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_006_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_006">
								<Val>站控层联锁单输入6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="站控层联锁单输入7">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_007">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_007_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_007">
								<Val>站控层联锁单输入7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8" desc="站控层联锁单输入8">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_008">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_008_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_008">
								<Val>站控层联锁单输入8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9" desc="站控层联锁单输入9">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_009">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_009_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_009">
								<Val>站控层联锁单输入9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10" desc="站控层联锁单输入10">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_010">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_010_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_010">
								<Val>站控层联锁单输入10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11" desc="站控层联锁单输入11">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_011">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_011_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_011">
								<Val>站控层联锁单输入11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12" desc="站控层联锁单输入12">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_012">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_012_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_012">
								<Val>站控层联锁单输入12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13" desc="站控层联锁单输入13">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_013">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_013_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_013">
								<Val>站控层联锁单输入13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14" desc="站控层联锁单输入14">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_014">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_014_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_014">
								<Val>站控层联锁单输入14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15" desc="站控层联锁单输入15">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_015">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_015_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_015">
								<Val>站控层联锁单输入15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16" desc="站控层联锁单输入16">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_016">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_016_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_016">
								<Val>站控层联锁单输入16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17" desc="站控层联锁单输入17">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_017">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_017_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_017">
								<Val>站控层联锁单输入17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18" desc="站控层联锁单输入18">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_018">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_018_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_018">
								<Val>站控层联锁单输入18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19" desc="站控层联锁单输入19">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_019">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_019_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_019">
								<Val>站控层联锁单输入19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20" desc="站控层联锁单输入20">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_020">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_020_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_020">
								<Val>站控层联锁单输入20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21" desc="站控层联锁单输入21">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_021">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_021_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_021">
								<Val>站控层联锁单输入21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22" desc="站控层联锁单输入22">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_022">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_022_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_022">
								<Val>站控层联锁单输入22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23" desc="站控层联锁单输入23">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_023">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_023_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_023">
								<Val>站控层联锁单输入23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24" desc="站控层联锁单输入24">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_024">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_024_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_024">
								<Val>站控层联锁单输入24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25" desc="站控层联锁单输入25">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_025">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_025_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_025">
								<Val>站控层联锁单输入25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26" desc="站控层联锁单输入26">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_026">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_026_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_026">
								<Val>站控层联锁单输入26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27" desc="站控层联锁单输入27">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_027">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_027_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_027">
								<Val>站控层联锁单输入27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28" desc="站控层联锁单输入28">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_028">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_028_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_028">
								<Val>站控层联锁单输入28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29" desc="站控层联锁单输入29">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_029">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_029_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_029">
								<Val>站控层联锁单输入29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30" desc="站控层联锁单输入30">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_030">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_030_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_030">
								<Val>站控层联锁单输入30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31" desc="站控层联锁单输入31">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_031">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_031_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_031">
								<Val>站控层联锁单输入31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32" desc="站控层联锁单输入32">
							<DAI name="stVal" desc="值" sAddr="&lt;B01.goose.sgo_sps_out_032">
								<Val/>
							</DAI>
							<DAI name="q" desc="品质" sAddr="&lt;B01.goose.sgo_sps_out_032_q"/>
							<DAI name="t" desc="时间"/>
							<DAI name="dU" sAddr="B01.goose.sgo_sps_out_032">
								<Val>站控层联锁单输入32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GOIN" lnClass="GGIO" lnType="CG2_GY1_CG101_GDNR_AnIn_8_GGIO_NS3560AA6A" inst="4" desc="其他间隔GOOSE浮点值">
						<DOI name="Mod" desc="模式" ix="0"/>
						<DOI name="Beh" desc="性能" ix="0"/>
						<DOI name="Health" desc="健康" ix="0"/>
						<DOI name="NamPlt" desc="铭牌" ix="0"/>
						<DOI name="AnIn1" desc="站控层联锁输入1" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_001" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_001_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_001" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
						<DOI name="AnIn2" desc="站控层联锁输入2" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_002" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_002_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_002" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
						<DOI name="AnIn3" desc="站控层联锁输入3" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_003" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_003_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_003" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
						<DOI name="AnIn4" desc="站控层联锁输入4" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_004" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_004_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_004" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
						<DOI name="AnIn5" desc="站控层联锁输入5" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_005" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_005_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_005" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
						<DOI name="AnIn6" desc="站控层联锁输入6" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_006" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_006_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_006" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
						<DOI name="AnIn7" desc="站控层联锁输入7" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_007" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_007_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_007" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
						<DOI name="AnIn8" desc="站控层联锁输入8" ix="0">
							<SDI name="mag" desc="" ix="0">
								<DAI name="f" desc="" sAddr="&lt;B01.goose.sgo_float_out_008" ix="0"/>
							</SDI>
							<DAI name="q" desc="" sAddr="&lt;B01.goose.sgo_float_out_008_q" ix="0"/>
							<DAI name="t" desc="" sAddr="" ix="0"/>
							<DAI name="dU" desc="" sAddr="B01.goose.sgo_float_out_008" ix="0">
								<Val sGroup="0"/>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="JX1_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="JX1_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="JX1_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="JX1_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="JX1_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="JX1_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="JX1_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="JX1_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="JX1_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="JX1_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="JX1_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="JX1_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="JX1_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="JX1_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="JX1_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="JX1_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="JX1_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="JX1_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="JX1_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="JX1_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="JX1_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="JX1_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="JX1_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="JX1_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="JX1_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="JX1_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="JX1_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="JX1_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="JX1_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="JX1_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="JX1_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="JX1_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="JX1_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="JX1_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="JX1_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="JX1_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="JX1_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="JX1_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="JX1_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="JX1_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="JX1_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="JX1_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="JX1_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="JX1_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="JX1_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="JX1_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="JX1_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="JX1_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="JX1_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="JX1_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="JX1_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="JX1_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX1_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="JX1_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="JX1_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="JX1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="JX1_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="JX1_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="JX1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="JX1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX1_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="JX1_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="JX1_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX1_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="JX1_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="JX1_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="JX1_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="JX1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX1_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="JX1_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="JX1_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX1_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="JX1_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="JX1_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="JX1_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX1_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="JX1_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="JX1_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="JX1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="JX1_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="JX1_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="JX1_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="JX1_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="JX1_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="JX1_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="JX1_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="JX1_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX1_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="JX1_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="JX1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX1_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="JX1_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="JX1_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX4_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX4_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX4_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX4_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX4_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX4_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX4_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX4_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX4_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX4_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX4_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX4_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX4_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX4_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX4_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX4_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX4_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX4_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX4_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX4_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX4_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX4_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX4_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX4_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX4_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX4_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX4_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX4_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX4_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX4_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX4_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX4_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX4_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX4_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX4_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX4_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX4_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX4_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX4_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX4_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX4_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX4_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX4_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX4_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX4_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX4_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX4_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX4_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX4_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX4_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX4_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX4_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX4_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX4_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX4_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX4_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX4_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX4_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX4_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX4_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX4_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX4_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX4_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX4_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX4_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX4_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX4_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX4_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX4_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX4_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX4_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX4_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX4_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX4_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX4_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX4_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX4_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX4_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX4_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX4_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX4_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX4_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX4_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX4_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX4_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX4_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX4_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX4_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX4_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX4_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX4_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX4_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX4_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX4_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX4_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX4_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX4_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX4_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX4_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX5_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX5_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX5_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX5_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX5_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX5_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX5_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX5_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX5_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX5_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX5_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX5_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX5_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX5_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX5_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX5_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX5_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX5_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX5_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX5_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX5_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX5_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX5_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX5_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX5_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX5_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX5_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX5_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX5_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX5_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX5_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX5_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX5_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX5_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX5_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX5_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX5_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX5_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX5_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX5_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX5_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX5_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX5_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX5_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX5_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX5_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX5_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX5_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX5_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX5_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX5_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX5_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX5_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX5_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX5_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX5_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX5_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX5_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX5_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX5_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX5_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX5_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX5_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX5_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX5_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX5_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX5_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX5_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX5_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX5_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX5_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX5_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX5_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX5_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX5_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX5_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX5_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX5_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX5_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX5_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX5_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX5_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX5_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX5_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX5_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX5_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX5_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX5_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX5_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX5_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX5_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX5_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX5_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX5_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX5_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX5_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX5_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX5_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX5_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX6_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX6_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX6_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX6_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX6_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX6_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX6_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX6_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX6_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX6_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX6_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX6_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX6_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX6_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX6_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX6_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX6_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX6_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX6_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX6_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX6_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX6_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX6_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX6_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX6_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX6_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX6_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX6_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX6_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX6_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX6_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX6_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX6_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX6_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX6_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX6_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX6_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX6_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX6_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX6_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX6_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX6_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX6_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX6_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX6_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX6_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX6_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX6_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX6_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX6_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX6_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX6_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX6_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX6_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX6_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX6_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX6_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX6_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX6_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX6_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX6_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX6_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX6_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX6_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX6_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX6_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX6_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX6_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX6_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX6_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX6_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX6_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX6_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX6_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX6_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX6_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX6_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX6_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX6_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX6_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX6_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX6_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX6_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX6_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX6_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX6_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX6_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX6_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX6_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX6_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX6_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX6_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX6_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX6_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX6_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX6_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX6_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX6_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX6_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX7_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX7_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX7_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX7_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX7_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX7_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX7_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX7_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX7_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX7_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX7_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX7_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX7_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX7_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX7_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX7_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX7_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX7_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX7_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX7_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX7_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX7_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX7_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX7_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX7_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX7_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX7_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX7_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX7_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX7_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX7_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX7_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX7_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX7_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX7_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX7_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX7_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX7_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX7_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX7_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX7_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX7_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX7_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX7_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX7_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX7_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX7_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX7_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX7_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX7_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX7_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX7_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX7_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX7_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX7_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX7_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX7_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX7_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX7_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX7_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX7_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX7_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX7_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX7_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX7_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX7_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX7_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX7_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX7_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX7_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX7_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX7_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX7_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX7_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX7_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX7_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX7_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX7_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX7_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX7_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX7_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX7_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX7_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX7_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX7_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX7_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX7_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX7_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX7_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX7_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX7_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX7_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX7_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX7_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX7_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX7_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX7_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX7_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX7_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX8_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX8_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX8_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX8_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX8_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX8_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX8_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX8_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX8_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX8_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX8_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX8_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX8_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX8_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX8_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX8_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX8_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX8_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX8_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX8_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX8_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX8_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX8_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX8_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX8_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX8_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX8_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX8_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX8_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX8_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX8_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX8_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX8_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX8_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX8_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX8_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX8_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX8_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX8_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX8_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX8_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX8_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX8_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX8_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX8_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX8_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX8_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX8_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX8_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX8_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX8_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX8_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX8_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX8_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX8_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX8_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX8_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX8_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX8_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX8_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX8_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX8_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX8_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX8_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX8_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX8_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX8_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX8_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX8_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX8_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX8_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX8_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX8_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX8_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX8_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX8_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX8_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX8_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX8_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX8_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX8_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX8_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX8_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX8_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX8_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX8_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX8_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX8_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX8_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX8_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX8_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX8_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX8_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX8_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX8_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX8_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX8_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX8_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX8_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_LLN0_0_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="FD1_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="FD1_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="FD1_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="FD1_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="FD1_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="FD1_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="FD1_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="FD1_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="FD1_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="FD1_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_LPHD_612R" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="FD1_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="FD1_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="FD1_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_LLN0_1_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_RDRE_612R" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD1_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="FD1_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="FD1_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_LLN0_3_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="FD1_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="FD1_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="FD1_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="FD1_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="FD1_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="FD1_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="FD1_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_LLN0_2_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_GGIO_WARNING_612R" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD1_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="FD1_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="FD1_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="FD1_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="FD1_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="FD1_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="FD1_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="FD1_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="FD1_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_GGIO_FN3I0_612R" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="FD1_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="FD1_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="FD1_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="FD1_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_GGIO_DPC_612R" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD1_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="FD1_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_GGIO_SYNPH_612R" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="FD1_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="FD1_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_MMXU_612R" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD1_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="FD1_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="FD1_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="FD1_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="FD1_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="FD1_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="FD1_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="FD1_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="FD1_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="FD1_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="FD1_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_GGIO_FDL_612R" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="FD1_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="FD1_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="FD1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_GAPC_PUBLIC_3697_612R" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD1_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="FD1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="FD1_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="FD1_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="FD1_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="FD1_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_GGIO_IND_612R" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD1_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="FD1_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="FD1_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="FD1_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="FD1_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="FD1_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="FD1_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="FD1_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="FD1_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_RSYN_612R" desc="同期合闸" lnClass="RSYN">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD1_GDNR_LPL_Simple"/>
			<DO name="Rel" desc="释放" type="FD1_GDNR_SPS_SV"/>
			<DO name="Op" desc="动作" type="FD1_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="FD1_GDNR_ING_SG"/>
			<DO name="DifAng" desc="检同期角度定值" type="FD1_GDNR_ING_SG_EX"/>
			<DO name="DeaLinVal" desc="检无压定值" type="FD1_GDNR_ASG_SG"/>
			<DO name="Enable" desc="同期投入" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="DeaLinLivBus" desc="检无压投入" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="DeaBusDeaLin" desc="检同期投入" type="FD1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="FD1_GDNR_PTOC_LIN_612R" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="FD1_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD1_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD1_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD1_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="FD1_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="FD1_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="FD1_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="FD1_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="FD1_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="FD1_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="FD1_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="JX11_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="JX11_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="JX11_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="JX11_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="JX11_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="JX11_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="JX11_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="JX11_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="JX11_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="JX11_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="JX11_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="JX11_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="JX11_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="JX11_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="JX11_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="JX11_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="JX11_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="JX11_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="JX11_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="JX11_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="JX11_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="JX11_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="JX11_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="JX11_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="JX11_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="JX11_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="JX11_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="JX11_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="JX11_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="JX11_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="JX11_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="JX11_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="JX11_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="JX11_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="JX11_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="JX11_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="JX11_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="JX11_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="JX11_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="JX11_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="JX11_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="JX11_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="JX11_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="JX11_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="JX11_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="JX11_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="JX11_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="JX11_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="JX11_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="JX11_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="JX11_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX11_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX11_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="JX11_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="JX11_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="JX11_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="JX11_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="JX11_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="JX11_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="JX11_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX11_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="JX11_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="JX11_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX11_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX11_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="JX11_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="JX11_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="JX11_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="JX11_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX11_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX11_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="JX11_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="JX11_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX11_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX11_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="JX11_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="JX11_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="JX11_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="JX11_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="JX11_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="JX11_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="JX11_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="JX11_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="JX11_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="JX11_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="JX11_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="JX11_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="JX11_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="JX11_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="JX11_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="JX11_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="JX11_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="JX11_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="JX11_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="JX11_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="JX11_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="JX11_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="JX11_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="JX11_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_LLN0_0_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="FD14_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="FD14_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="FD14_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="FD14_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="FD14_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="FD14_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="FD14_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="FD14_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="FD14_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="FD14_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_LPHD_612R" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="FD14_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="FD14_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="FD14_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_LLN0_1_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_RDRE_612R" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD14_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="FD14_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="FD14_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_LLN0_3_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="FD14_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="FD14_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="FD14_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="FD14_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="FD14_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="FD14_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="FD14_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_LLN0_2_612R" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_GGIO_WARNING_612R" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD14_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="FD14_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="FD14_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="FD14_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="FD14_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="FD14_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="FD14_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="FD14_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="FD14_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_GGIO_FN3I0_612R" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="FD14_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="FD14_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="FD14_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="FD14_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_GGIO_DPC_612R" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD14_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="FD14_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_GGIO_SYNPH_612R" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="FD14_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="FD14_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_MMXU_612R" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD14_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="FD14_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="FD14_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="FD14_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="FD14_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="FD14_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="FD14_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="FD14_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="FD14_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="FD14_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="FD14_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_GGIO_FDL_612R" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="FD14_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="FD14_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="FD14_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_GAPC_PUBLIC_3697_612R" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="FD14_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="FD14_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="FD14_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="FD14_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="FD14_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="FD14_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_GGIO_IND_612R" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD14_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="FD14_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="FD14_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="FD14_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="FD14_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="FD14_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="FD14_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="FD14_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="FD14_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_RSYN_612R" desc="同期合闸" lnClass="RSYN">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD14_GDNR_LPL_Simple"/>
			<DO name="Rel" desc="释放" type="FD14_GDNR_SPS_SV"/>
			<DO name="Op" desc="动作" type="FD14_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="FD14_GDNR_ING_SG"/>
			<DO name="DifAng" desc="检同期角度定值" type="FD14_GDNR_ING_SG_EX"/>
			<DO name="DeaLinVal" desc="检无压定值" type="FD14_GDNR_ASG_SG"/>
			<DO name="Enable" desc="同期投入" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="DeaLinLivBus" desc="检无压投入" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="DeaBusDeaLin" desc="检同期投入" type="FD14_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="FD14_GDNR_PTOC_LIN_612R" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="FD14_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="FD14_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="FD14_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="FD14_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="FD14_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="FD14_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="FD14_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="FD14_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="FD14_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="FD14_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="FD14_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX15_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX15_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX15_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX15_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX15_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX15_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX15_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX15_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX15_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX15_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX15_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX15_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX15_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX15_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX15_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX15_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX15_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX15_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX15_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX15_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX15_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX15_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX15_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX15_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX15_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX15_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX15_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX15_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX15_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX15_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX15_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX15_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX15_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX15_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX15_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX15_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX15_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX15_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX15_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX15_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX15_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX15_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX15_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX15_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX15_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX15_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX15_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX15_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX15_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX15_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX15_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX15_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX15_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX15_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX15_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX15_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX15_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX15_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX15_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX15_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX15_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX15_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX15_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX15_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX15_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX15_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX15_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX15_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX15_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX15_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX15_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX15_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX15_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX15_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX15_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX15_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX15_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX15_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX15_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX15_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX15_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX15_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX15_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX15_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX15_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX15_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX15_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX15_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX15_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX15_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX15_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX15_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX15_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX15_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX15_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX15_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX15_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX15_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX15_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX16_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX16_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX16_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX16_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX16_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX16_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX16_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX16_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX16_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX16_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX16_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX16_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX16_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX16_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX16_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX16_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX16_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX16_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX16_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX16_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX16_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX16_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX16_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX16_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX16_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX16_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX16_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX16_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX16_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX16_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX16_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX16_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX16_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX16_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX16_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX16_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX16_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX16_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX16_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX16_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX16_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX16_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX16_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX16_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX16_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX16_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX16_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX16_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX16_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX16_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX16_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX16_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX16_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX16_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX16_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX16_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX16_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX16_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX16_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX16_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX16_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX16_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX16_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX16_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX16_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX16_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX16_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX16_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX16_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX16_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX16_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX16_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX16_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX16_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX16_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX16_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX16_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX16_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX16_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX16_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX16_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX16_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX16_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX16_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX16_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX16_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX16_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX16_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX16_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX16_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX16_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX16_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX16_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX16_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX16_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX16_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX16_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX16_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX16_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX17_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX17_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX17_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX17_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX17_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX17_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX17_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX17_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX17_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX17_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX17_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX17_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX17_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX17_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX17_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX17_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX17_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX17_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX17_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX17_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX17_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX17_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX17_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX17_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX17_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX17_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX17_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX17_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX17_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX17_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX17_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX17_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX17_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX17_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX17_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX17_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX17_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX17_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX17_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX17_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX17_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX17_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX17_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX17_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX17_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX17_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX17_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX17_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX17_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX17_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX17_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX17_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX17_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX17_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX17_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX17_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX17_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX17_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX17_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX17_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX17_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX17_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX17_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX17_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX17_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX17_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX17_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX17_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX17_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX17_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX17_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX17_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX17_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX17_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX17_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX17_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX17_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX17_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX17_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX17_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX17_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX17_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX17_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX17_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX17_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX17_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX17_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX17_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX17_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX17_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX17_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX17_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX17_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX17_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX17_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX17_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX17_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX17_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX17_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX18_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX18_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX18_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX18_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX18_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX18_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX18_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX18_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX18_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX18_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX18_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX18_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX18_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX18_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX18_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX18_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX18_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX18_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX18_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX18_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX18_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX18_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX18_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX18_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX18_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX18_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX18_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX18_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX18_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX18_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX18_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX18_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX18_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX18_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX18_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX18_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX18_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX18_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX18_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX18_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX18_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX18_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX18_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX18_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX18_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX18_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX18_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX18_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX18_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX18_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX18_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX18_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX18_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX18_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX18_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX18_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX18_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX18_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX18_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX18_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX18_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX18_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX18_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX18_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX18_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX18_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX18_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX18_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX18_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX18_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX18_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX18_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX18_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX18_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX18_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX18_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX18_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX18_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX18_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX18_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX18_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX18_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX18_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX18_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX18_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX18_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX18_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX18_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX18_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX18_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX18_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX18_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX18_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX18_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX18_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX18_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX18_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX18_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX18_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX19_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX19_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX19_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX19_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX19_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX19_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX19_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX19_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX19_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX19_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX19_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX19_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX19_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX19_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX19_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX19_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX19_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX19_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX19_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX19_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX19_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX19_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX19_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX19_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX19_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX19_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX19_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX19_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX19_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX19_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX19_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX19_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX19_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX19_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX19_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX19_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX19_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX19_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX19_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX19_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX19_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX19_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX19_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX19_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX19_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX19_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX19_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX19_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX19_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX19_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX19_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX19_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX19_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX19_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX19_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX19_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX19_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX19_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX19_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX19_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX19_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX19_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX19_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX19_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX19_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX19_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX19_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX19_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX19_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX19_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX19_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX19_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX19_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX19_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX19_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX19_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX19_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX19_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX19_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX19_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX19_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX19_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX19_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX19_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX19_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX19_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX19_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX19_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX19_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX19_GDNR_ASG_SG_EX"/>
