			<DO name="BsLivVal" desc="检母线有压定值" type="CX19_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX19_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX19_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX19_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX19_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX19_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX19_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX19_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX19_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX19_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_LLN0_3_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="CX21_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="CX21_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CX21_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="CX21_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="CX21_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="CX21_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="CX21_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_LPHD_612RA" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CX21_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CX21_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CX21_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GGIO_WARNING_612RA" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="CX21_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="CX21_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="CX21_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="CX21_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="CX21_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="CX21_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="CX21_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="CX21_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GGIO_FN3I0_612RA" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="CX21_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="CX21_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="CX21_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX21_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GGIO_SYNPH_612RA" desc="检同期相别" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
			<DO name="SYNPhs" desc="检同期相别" type="CX21_GDNR_ING_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="CX21_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_LLN0_2_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GGIO_IND_DPS_612RA" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="CX21_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GGIO_DPC_612RA" desc="遥控刀闸开关位置" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="遥控刀闸开关位置" type="CX21_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GGIO_IND_612RA" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="CX21_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="CX21_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="CX21_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="CX21_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="CX21_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="CX21_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="CX21_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="CX21_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_LLN0_0_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="CX21_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="CX21_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="CX21_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="CX21_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="CX21_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="CX21_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="CX21_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_MMXU_612RA" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="CX21_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CX21_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="CX21_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CX21_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="CX21_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="CX21_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="CX21_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CX21_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="CX21_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="CX21_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_PTOC_LIN_612RA" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX21_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX21_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX21_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX21_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX21_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GGIO_FDL_612RA" desc="非电量延时" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
			<DO name="FDLOp" desc="动作" type="CX21_GDNR_ACT_Simple_EX"/>
			<DO name="OpTmms" desc="时间定值" type="CX21_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="控制字" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="TrEna" desc="跳闸投入" type="CX21_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_GAPC_PUBLIC_3697_612RA" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="CX21_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX21_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="CX21_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="CX21_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_PVOC_612RA" desc="复压闭锁过流保护" lnClass="PVOC">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX21_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX21_GDNR_ACT_Simple"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX21_GDNR_ING_SG"/>
			<DO name="BlkValVpp" desc="低电压闭锁定值(线电压，用于复压闭锁)" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="BlkValV2" desc="负序电压闭锁定值(相电压，用于复压闭锁)" type="CX21_GDNR_ASG_SG"/>
			<DO name="StrValSG" desc="电流定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="DirToBus" desc="方向指向母线" type="CX21_GDNR_ING_SG_EX"/>
			<DO name="BlkVolEna" desc="经复压闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna2" desc="选取高压侧复压" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna3" desc="选取中压侧复压" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="BlkVolEna4" desc="选取低压侧复压" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="BlkDirEna" desc="经方向闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="BlkOthVolEna" desc="经其它侧复压闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留保护" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX21_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_PTUF_612RA" desc="低周保护" lnClass="PTUF">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX21_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX21_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="(频率)启动值" type="CX21_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX21_GDNR_ING_SG"/>
			<DO name="VolBlkVal" desc="电压闭锁值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="RteHzBlkVal" desc="df/dt闭锁值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="Enable" desc="投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="CurrBlkEna" desc="无流闭锁" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="RteHzBlkEna" desc="滑差闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_PTUV_612RA" desc="低电压保护" lnClass="PTUV">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX21_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX21_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="启动值" type="CX21_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="动作延时时间" type="CX21_GDNR_ING_SG"/>
			<DO name="BlkVal" desc="电流闭锁定值" type="CX21_GDNR_ASG_SG"/>
			<DO name="BlkValEna" desc="电流闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="低电压保护投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="RteUBlkVal" desc="电压滑差闭锁" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="RteUBlkEna" desc="电压滑差闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_PTOC_0_612RA" desc="复压过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="CX21_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="CX21_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="CX21_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="CX21_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="CX21_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_RREC_B_612RA" desc="自动重合闸(110KV)" lnClass="RREC">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="Op" desc="动作" type="CX21_GDNR_ACT_Simple" transient="true"/>
			<DO name="AutoRecSt" desc="自动重合闸状态" type="CX21_GDNR_INS_ARST"/>
			<DO name="TPRecTmms" desc="三相重合闸时间" type="CX21_GDNR_ING_SG_EX"/>
			<DO name="RecChaTmms" desc="重合充电时间" type="CX21_GDNR_ING_SG_EX"/>
			<DO name="RecDifAng" desc="同期合闸角" type="CX21_GDNR_ING_SG_EX"/>
			<DO name="RecChkSyn" desc="重合闸检同期方式" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="RecChkDea" desc="重合闸检无压方式" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="RecNoChk" desc="重合闸不检方式" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="CbOpnStrTPR" desc="TWJ启动三相重合闸" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="FlRecChkLiv" desc="后合检线路有压" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="TPRecMod" desc="三相重合闸" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="InhRec" desc="禁止重合闸" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="StopRecEna" desc="停用重合闸" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="TVBlkEna" desc="TV断线闭锁重合" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="OpTrgRec" desc="保护起动重合" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="LinDeaEna" desc="检线无压母有压" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="BsDeaEna" desc="检母无压线有压" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="LinBsEna" desc="检线无压母无压" type="CX21_GDNR_SPG_SG_EX"/>
			<DO name="AngOfs" desc="固定角度差" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="LinLivVal" desc="检线路有压定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="LinDeaVal" desc="检线路无压定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="BsLivVal" desc="检母线有压定值" type="CX21_GDNR_ASG_SG_EX"/>
			<DO name="BsDeaVal" desc="检母线无压定值" type="CX21_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_LLN0_1_612RA" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CX21_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CX21_GDNR_RDRE_612RA" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="CX21_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CX21_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CX21_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CX21_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="CX21_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="CX21_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_LLN0_3_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT115_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="BZT115_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="BZT115_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="BZT115_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="BZT115_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="BZT115_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="BZT115_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="BZT115_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_LPHD_ARP304" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="BZT115_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="BZT115_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="BZT115_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_GGIO_FN3I0_ARP304" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT115_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="BZT115_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="BZT115_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="BZT115_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="BZT115_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_GGIO_WARNING_ARP304" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="BZT115_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_LLN0_2_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT115_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_GGIO_IND_ARP304" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="BZT115_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="BZT115_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_GGIO_IND_DPS_ARP304" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="BZT115_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_LLN0_0_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT115_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="BZT115_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="BZT115_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="BZT115_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="BZT115_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="BZT115_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="BZT115_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="BZT115_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="BZT115_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="BZT115_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="BZT115_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_GAPC_PUBLIC_3697_ARP304" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT115_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="BZT115_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="BZT115_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="BZT115_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_PTOC_3600_ARP304" desc="3600过流3段保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="BZT115_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="BZT115_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="InverseMod" desc="反时限特性" type="BZT115_GDNR_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_PTOC_LIN_ARP304" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="BZT115_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="BZT115_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="BZT115_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="BZT115_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_RBZT_NSR641_ARP304" desc="备用电源自投" lnClass="RBZT">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="BZT115_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Alm" desc="备自投告警" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Alm2" desc="备自投告警2" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Alm3" desc="备自投告警3" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Alm4" desc="备自投告警4" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Bus1Cls" desc="分段合闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Bus1Trp" desc="分段跳闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Bus1JCls" desc="分段拒合" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Bus1JTrp" desc="分段拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1HCls" desc="电源1高压侧合闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1LCls" desc="电源1低压侧合闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1HTrp" desc="电源1高压侧跳闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JFTrp" desc="负荷均分启动" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1LTrp" desc="电源1低压侧跳闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JOTrp" desc="电源1联跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JHCls" desc="电源1高压侧拒合" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JLCls" desc="电源1低压侧拒合" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JHTrp" desc="电源1高压侧拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JLTrp" desc="电源1低压侧拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JLOTrp" desc="电源1联跳拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2HCls" desc="电源2高压侧合闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2LCls" desc="电源2低压侧合闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2HTrp" desc="电源2高压侧跳闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2LTrp" desc="电源2低压侧跳闸" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2OTrp" desc="电源2联跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JHCls" desc="电源2高压侧拒合" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JLCls" desc="电源2低压侧拒合" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JHTrp" desc="电源2高压侧拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JLTrp" desc="电源2低压侧拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JOTrp" desc="电源2联跳拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2H6Trp" desc="电源2跳邻侧" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JH6Trp" desc="电源2跳邻侧拒跳" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2H8Trp" desc="电源2合邻侧分段" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JJLQTrp" desc="电源2紧急联切" type="BZT115_GDNR_ACT_Simple_EX"/>
			<DO name="DeaBusVal" desc="母线无压定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="LivBusVal" desc="母线有压定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="LivLinVal" desc="线路有压定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="DeaLinAVal" desc="线路无流定值" type="BZT115_GDNR_ASG_SG_EX"/>
			<DO name="ChTmms" desc="备自投充电时间" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="DschTmms" desc="备自投放电时间" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp1Tmms" desc="跳闸时间1" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp2Tmms" desc="跳闸时间2" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp3Tmms" desc="跳闸时间3" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp4Tmms" desc="跳闸时间4" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp5Tmms" desc="跳闸时间5" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Cls1Tmms" desc="合闸时间1" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Cls2Tmms" desc="合闸时间2" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Cls3Tmms" desc="合闸时间3" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Cls4Tmms" desc="合闸时间4" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="MnuOpBlkEna" desc="手跳操作闭锁备自投" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Lin1Vena" desc="线路电压1检查" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Lin2Vena" desc="线路电压2检查" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="AutoMod" desc="备自投模式" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Bus1ReTrp" desc="联跳I母" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Bus2ReTrp" desc="联跳II母" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="SpdAuto1Ena" desc="加速自投1" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="SpdAuto2Ena" desc="加速自投2" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="JFFHEna" desc="均分负荷" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="BztBakEna" desc="备用投退" type="BZT115_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_GAPC_CLD_0_ARP304" desc="过负荷联切" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT115_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="BZT115_GDNR_ACD_Simple"/>
			<DO name="Op" desc="过负荷联切1动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Op1" desc="过负荷联切2动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Op2" desc="过负荷联切3动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Op4" desc="过负荷联切4动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Op5" desc="过负荷联切5动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="Op6" desc="过负荷联切6动作" type="BZT115_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="过负荷联切电流1定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="StrVal1" desc="过负荷联切电流2定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="StrVal3" desc="过负荷联切电流3定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="StrVal4" desc="过负荷联切电流4定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="StrVal5" desc="过负荷联切电流5定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="StrVal6" desc="过负荷联切电流6定值" type="BZT115_GDNR_ASG_SG"/>
			<DO name="OpTmms" desc="过负荷联切1段时限定值" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="OpTmms1" desc="过负荷联切2段时限定值" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="OpTmms2" desc="过负荷联切3段时限定值" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="OpTmms4" desc="过负荷联切4段时限定值" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="OpTmms5" desc="过负荷联切5段时限定值" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="OpTmms6" desc="过负荷联切6段时限定值" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="OpTmmsE" desc="减载展宽时限定值" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp1Out" desc="联切1段跳闸出口" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp2Out" desc="联切2段跳闸出口" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp3Out" desc="联切3段跳闸出口" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp4Out" desc="联切4段跳闸出口" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp5Out" desc="联切5段跳闸出口" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Trp6Out" desc="联切6段跳闸出口" type="BZT115_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="过负荷联切投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="FbztEna" desc="分段过负荷联切投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="LbztEna" desc="进线过负荷联切投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Shed1Ena" desc="第1轮减载投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Shed2Ena" desc="第2轮减载投入" type="BZT115_GDNR_SPG_SG_EX"/>
			<DO name="Shed3Ena" desc="第3轮减载投入" type="BZT115_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_MMXU_ARP304" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="BZT115_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="BZT115_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="BZT115_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="BZT115_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="BZT115_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="BZT115_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="BZT115_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="BZT115_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="BZT115_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="BZT115_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_LLN0_1_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT115_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="BZT115_GDNR_RDRE_ARP304" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="BZT115_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT115_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT115_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT115_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="BZT115_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="BZT115_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_LLN0_3_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT116_GDNR_LPL_LN0"/>
			<DO name="LEDRs" desc="LED reset " type="BZT116_GDNR_SPC_DC"/>
			<DO name="SettingGrp" desc="定值区号" type="BZT116_GDNR_ING_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="BZT116_GDNR_STG_SP_EX"/>
			<DO name="Type" desc="通道类型" type="BZT116_GDNR_ING_SP_EX"/>
			<DO name="ARtgSnd" desc="二次额定电流" type="BZT116_GDNR_ASG_SP_EX"/>
			<DO name="VRtg" desc="一次额定电压" type="BZT116_GDNR_ASG_SP"/>
			<DO name="ARtg" desc="一次额定电流" type="BZT116_GDNR_ASG_SP"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_LPHD_ARP304" desc="物理设备逻辑节点" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="BZT116_GDNR_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="BZT116_GDNR_INS_Health"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="BZT116_GDNR_SPS_NSV"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_GGIO_FN3I0_ARP304" desc="fn零序控制" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT116_GDNR_LPL_LN0"/>
			<DO name="Freq" desc="系统频率" type="BZT116_GDNR_ASG_SP_EX"/>
			<DO name="IoCtlOut" desc="零序自产" type="BZT116_GDNR_SPG_SP_EX"/>
			<DO name="IoType" desc="接地方式" type="BZT116_GDNR_SPG_SP_EX"/>
			<DO name="VRtgSnd" desc="母线PT二次额定值" type="BZT116_GDNR_ASG_SP_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_GGIO_WARNING_ARP304" desc="告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="Alm1" desc="告警1" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Alm2" desc="告警2" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Alm3" desc="告警3" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Alm4" desc="告警4" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Alm5" desc="告警5" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Alm6" desc="告警6" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Alm7" desc="告警7" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Alm8" desc="告警8" type="BZT116_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_LLN0_2_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT116_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_GGIO_IND_ARP304" desc="开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="Ind1" desc="开入1" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Ind2" desc="开入2" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Ind3" desc="开入3" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Ind4" desc="开入4" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Ind5" desc="开入5" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Ind6" desc="开入6" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Ind7" desc="开入7" type="BZT116_GDNR_SPS_SV"/>
			<DO name="Ind8" desc="开入8" type="BZT116_GDNR_SPS_SV"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_GGIO_IND_DPS_ARP304" desc="刀闸开关位置信号" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="Pos" desc="刀闸开关位置信号" type="BZT116_GDNR_DPC_NSV"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_LLN0_0_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT116_GDNR_LPL_LN0"/>
			<DO name="CBFlt" desc="事故总信号及人工复归" type="BZT116_GDNR_SPC_DC_EX"/>
			<DO name="RemSetEna" desc="远方修改定值" type="BZT116_GDNR_SPS_NSV_EX"/>
			<DO name="RemSetZoneEna" desc="远方切换定值区" type="BZT116_GDNR_SPS_NSV_EX"/>
			<DO name="RemStrapEna" desc="远方控制压板" type="BZT116_GDNR_SPS_NSV_EX"/>
			<DO name="RemGoEna" desc="远方控制GOOSE压板" type="BZT116_GDNR_SPS_NSV_EX"/>
			<DO name="FuncEna1" desc="保护功能软压板1" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna2" desc="保护功能软压板2" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna3" desc="保护功能软压板3" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna4" desc="保护功能软压板4" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna5" desc="保护功能软压板5" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna6" desc="保护功能软压板6" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna7" desc="保护功能软压板7" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna8" desc="保护功能软压板8" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna9" desc="保护功能软压板9" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna10" desc="保护功能软压板10" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna11" desc="保护功能软压板11" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna12" desc="保护功能软压板12" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna13" desc="保护功能软压板13" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna14" desc="保护功能软压板14" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna15" desc="保护功能软压板15" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna16" desc="保护功能软压板16" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="FuncEna17" desc="保护功能软压板17" type="BZT116_GDNR_SPC_SV_EX"/>
			<DO name="DPFCStr" desc="变化量启动电流定值" type="BZT116_GDNR_ASG_SG_EX"/>
			<DO name="ROCStr" desc="零序启动电流定值" type="BZT116_GDNR_ASG_SG_EX"/>
			<DO name="N0CStr" desc="负序启动电流定值" type="BZT116_GDNR_ASG_SG_EX"/>
			<DO name="CurSettingGrp" desc="当前定值运行区号" type="BZT116_GDNR_MV_I_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_GAPC_PUBLIC_3697_ARP304" desc="NS3697公共定值" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT116_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="BZT116_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="TZOUT" desc="跳闸出口配置" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="PTDX" desc="母线PT断线告警投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="PTDXBS" desc="母线PT断线闭锁投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="KHDX" desc="控回断线投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="ULBS" desc="复压过流低电压定值" type="BZT116_GDNR_ASG_SG_EX"/>
			<DO name="U2BS" desc="复压过流负序电压定值" type="BZT116_GDNR_ASG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_PTOC_3600_ARP304" desc="3600过流3段保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="BZT116_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="BZT116_GDNR_ING_SG"/>
			<DO name="Enable" desc="投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="VolBlkEna" desc="经复压闭锁投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="InverseMod" desc="反时限特性" type="BZT116_GDNR_ING_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_PTOC_LIN_ARP304" desc="线路过流保护" lnClass="PTOC">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="BZT116_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="动作定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="OpDlTmms" desc="时间定值" type="BZT116_GDNR_ING_SG"/>
			<DO name="VVal" desc="低压闭锁定值" type="BZT116_GDNR_ASG_SG_EX"/>
			<DO name="ROCTVFailEna" desc="TV断线保留过流" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="ROCLVBlk" desc="低压闭锁相过流" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="DirEna" desc="经方向" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Enable" desc="投入" type="BZT116_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_RBZT_NSR641_ARP304" desc="备用电源自投" lnClass="RBZT">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="Str" desc="启动" type="BZT116_GDNR_ACD_Simple"/>
			<DO name="Op" desc="动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Alm" desc="备自投告警" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Alm2" desc="备自投告警2" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Alm3" desc="备自投告警3" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Alm4" desc="备自投告警4" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Bus1Cls" desc="分段合闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Bus1Trp" desc="分段跳闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Bus1JCls" desc="分段拒合" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Bus1JTrp" desc="分段拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1HCls" desc="电源1高压侧合闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1LCls" desc="电源1低压侧合闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1HTrp" desc="电源1高压侧跳闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JFTrp" desc="负荷均分启动" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1LTrp" desc="电源1低压侧跳闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JOTrp" desc="电源1联跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JHCls" desc="电源1高压侧拒合" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JLCls" desc="电源1低压侧拒合" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JHTrp" desc="电源1高压侧拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JLTrp" desc="电源1低压侧拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr1JLOTrp" desc="电源1联跳拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2HCls" desc="电源2高压侧合闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2LCls" desc="电源2低压侧合闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2HTrp" desc="电源2高压侧跳闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2LTrp" desc="电源2低压侧跳闸" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2OTrp" desc="电源2联跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JHCls" desc="电源2高压侧拒合" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JLCls" desc="电源2低压侧拒合" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JHTrp" desc="电源2高压侧拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JLTrp" desc="电源2低压侧拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JOTrp" desc="电源2联跳拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2H6Trp" desc="电源2跳邻侧" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JH6Trp" desc="电源2跳邻侧拒跳" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2H8Trp" desc="电源2合邻侧分段" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="Pwr2JJLQTrp" desc="电源2紧急联切" type="BZT116_GDNR_ACT_Simple_EX"/>
			<DO name="DeaBusVal" desc="母线无压定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="LivBusVal" desc="母线有压定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="LivLinVal" desc="线路有压定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="DeaLinAVal" desc="线路无流定值" type="BZT116_GDNR_ASG_SG_EX"/>
			<DO name="ChTmms" desc="备自投充电时间" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="DschTmms" desc="备自投放电时间" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp1Tmms" desc="跳闸时间1" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp2Tmms" desc="跳闸时间2" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp3Tmms" desc="跳闸时间3" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp4Tmms" desc="跳闸时间4" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp5Tmms" desc="跳闸时间5" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Cls1Tmms" desc="合闸时间1" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Cls2Tmms" desc="合闸时间2" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Cls3Tmms" desc="合闸时间3" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Cls4Tmms" desc="合闸时间4" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="MnuOpBlkEna" desc="手跳操作闭锁备自投" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Lin1Vena" desc="线路电压1检查" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Lin2Vena" desc="线路电压2检查" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="AutoMod" desc="备自投模式" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Bus1ReTrp" desc="联跳I母" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Bus2ReTrp" desc="联跳II母" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="SpdAuto1Ena" desc="加速自投1" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="SpdAuto2Ena" desc="加速自投2" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="JFFHEna" desc="均分负荷" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="BztBakEna" desc="备用投退" type="BZT116_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_GAPC_CLD_0_ARP304" desc="过负荷联切" lnClass="GAPC">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT116_GDNR_LPL_LN0"/>
			<DO name="Str" desc="启动" type="BZT116_GDNR_ACD_Simple"/>
			<DO name="Op" desc="过负荷联切1动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Op1" desc="过负荷联切2动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Op2" desc="过负荷联切3动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Op4" desc="过负荷联切4动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Op5" desc="过负荷联切5动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="Op6" desc="过负荷联切6动作" type="BZT116_GDNR_ACT_Simple"/>
			<DO name="StrVal" desc="过负荷联切电流1定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="StrVal1" desc="过负荷联切电流2定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="StrVal3" desc="过负荷联切电流3定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="StrVal4" desc="过负荷联切电流4定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="StrVal5" desc="过负荷联切电流5定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="StrVal6" desc="过负荷联切电流6定值" type="BZT116_GDNR_ASG_SG"/>
			<DO name="OpTmms" desc="过负荷联切1段时限定值" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="OpTmms1" desc="过负荷联切2段时限定值" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="OpTmms2" desc="过负荷联切3段时限定值" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="OpTmms4" desc="过负荷联切4段时限定值" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="OpTmms5" desc="过负荷联切5段时限定值" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="OpTmms6" desc="过负荷联切6段时限定值" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="OpTmmsE" desc="减载展宽时限定值" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp1Out" desc="联切1段跳闸出口" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp2Out" desc="联切2段跳闸出口" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp3Out" desc="联切3段跳闸出口" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp4Out" desc="联切4段跳闸出口" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp5Out" desc="联切5段跳闸出口" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Trp6Out" desc="联切6段跳闸出口" type="BZT116_GDNR_ING_SG_EX"/>
			<DO name="Enable" desc="过负荷联切投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="FbztEna" desc="分段过负荷联切投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="LbztEna" desc="进线过负荷联切投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Shed1Ena" desc="第1轮减载投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Shed2Ena" desc="第2轮减载投入" type="BZT116_GDNR_SPG_SG_EX"/>
			<DO name="Shed3Ena" desc="第3轮减载投入" type="BZT116_GDNR_SPG_SG_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_MMXU_ARP304" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="TotW" desc="总有功功率P" type="BZT116_GDNR_MV_SV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="BZT116_GDNR_MV_SV"/>
			<DO name="TotVA" desc="总视在功率S" type="BZT116_GDNR_MV_SV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="BZT116_GDNR_MV_SV"/>
			<DO name="Hz" desc="频率" type="BZT116_GDNR_MV_SV"/>
			<DO name="PPV" desc="线电压" type="BZT116_GDNR_DEL"/>
			<DO name="PhV" desc="相电压" type="BZT116_GDNR_WYE_ALL"/>
			<DO name="A" desc="相电流" type="BZT116_GDNR_WYE_ALL"/>
			<DO name="W" desc="单相有功功率P" type="BZT116_GDNR_WYE"/>
			<DO name="Var" desc="单相无功功率Q" type="BZT116_GDNR_WYE_EX"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_LLN0_1_ARP304" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="BZT116_GDNR_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="BZT116_GDNR_RDRE_ARP304" desc="扰动记录" lnClass="RDRE">
			<DO name="Mod" desc="模式" type="BZT116_GDNR_INC_Mod"/>
			<DO name="Beh" desc="行为" type="BZT116_GDNR_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="BZT116_GDNR_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="BZT116_GDNR_LPL_Simple"/>
			<DO name="RcdMade" desc="正在录波" type="BZT116_GDNR_SPS_SV"/>
			<DO name="FltNum" desc="故障序号" type="BZT116_GDNR_INS_SV"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_V1_LTSM_NS3560AA6A" desc="间隔层/站控层被授时设备自检状态" lnClass="LTSM">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL_EX"/>
			<DO name="HostTPAlm" desc="对时信号状态" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="HostTSAlm" desc="对时服务状态" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="HostCtAlm" desc="时间跳变侦测状态" type="CG2_GY1_CG101_CN_SPS"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_EX_V1_STMP_NS3560AA6A" desc="二次设备温度监测" lnClass="STMP">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL_EX"/>
			<DO name="Tmp" desc="温度（°C）" type="CG2_GY1_CG101_CN_MV"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_EX_V1_SPVT_NS3560AA6A" desc="二次设备电源电压监测" lnClass="SPVT">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL_EX"/>
			<DO name="Vol" desc="电压测量值" type="CG2_GY1_CG101_CN_MV_EX"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_V2_LLN0_NS3560AA6A" desc="LLN0" lnClass="LLN0">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CG2_GY1_CG101_CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_V1_LPHD_NS3560AA6A" desc="物理设备逻辑节点,适用于站控层接口LD" lnClass="LPHD">
			<DO name="PhyNam" desc="物理装置铭牌" type="CG2_GY1_CG101_CN_DPL"/>
			<DO name="PhyHealth" desc="物理装置健康状况" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="OutOv" desc="输出通信缓存溢出" type="CG2_GY1_CG101_GDNR_NSV_V1_SPS"/>
			<DO name="Proxy" desc="该逻辑节点是否为代理" type="CG2_GY1_CG101_GDNR_NSV_V1_SPS"/>
			<DO name="InOv" desc="输入通信缓存溢出" type="CG2_GY1_CG101_GDNR_NSV_V1_SPS"/>
			<DO name="NumPwrUp" desc="上电次数" type="CG2_GY1_CG101_GDNR_NSV_V1_INS"/>
			<DO name="WrmStr" desc="热启动次数" type="CG2_GY1_CG101_GDNR_NSV_V1_INS"/>
			<DO name="WacTrg" desc="检测到定时监视器复位次数" type="CG2_GY1_CG101_GDNR_NSV_V1_INS"/>
			<DO name="PwrUp" desc="检测到加电" type="CG2_GY1_CG101_GDNR_NSV_V1_SPS"/>
			<DO name="PwrDn" desc="检测到断电" type="CG2_GY1_CG101_GDNR_NSV_V1_SPS"/>
			<DO name="PwrSupAlm" desc="外部电源告警" type="CG2_GY1_CG101_GDNR_NSV_V1_SPS"/>
			<DO name="RsStat" desc="复位装置统计" type="CG2_GY1_CG101_GDNR_NSV_V1_SPC"/>
			<DO name="SettingGrp" desc="定值区号" type="CG2_GY1_CG101_CN_ING_SP_EX"/>
			<DO name="Freq" desc="系统频率" type="CG2_GY1_CG101_CN_ASG_SP_EX"/>
			<DO name="DeviceName" desc="被保护设备" type="CG2_GY1_CG101_CN_STG_SP_EX"/>
			<DO name="StationName" desc="厂站名" type="CG2_GY1_CG101_CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_IND_8_GGIO_NS3560AA6A" desc="8单点开入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Ind1" desc="开入1" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind2" desc="开入2" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind3" desc="开入3" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind4" desc="开入4" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind5" desc="开入5" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind6" desc="开入6" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind7" desc="开入7" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind8" desc="开入8" type="CG2_GY1_CG101_CN_SPS"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_ALM_8_GGIO_NS3560AA6A" desc="8告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Alm1" desc="告警1" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm2" desc="告警2" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm3" desc="告警3" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm4" desc="告警4" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm5" desc="告警5" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm6" desc="告警6" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm7" desc="告警7" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm8" desc="告警8" type="CG2_GY1_CG101_CN_SPS"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_ALM_32_GGIO_NS3560AA6A" desc="32告警" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Alm1" desc="告警1" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm2" desc="告警2" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm3" desc="告警3" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm4" desc="告警4" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm5" desc="告警5" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm6" desc="告警6" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm7" desc="告警7" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm8" desc="告警8" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm9" desc="告警9" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm10" desc="告警10" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm11" desc="告警11" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm12" desc="告警12" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm13" desc="告警13" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm14" desc="告警14" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm15" desc="告警15" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm16" desc="告警16" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm17" desc="告警17" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm18" desc="告警18" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm19" desc="告警19" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm20" desc="告警20" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm21" desc="告警21" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm22" desc="告警22" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm23" desc="告警23" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm24" desc="告警24" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm25" desc="告警25" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm26" desc="告警26" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm27" desc="告警27" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm28" desc="告警28" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm29" desc="告警29" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm30" desc="告警30" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm31" desc="告警31" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Alm32" desc="告警32" type="CG2_GY1_CG101_CN_SPS"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_SPS_32_GGIO_NS3560AA6A" desc="32单点遥信" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Ind1" desc="遥信1" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind2" desc="遥信2" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind3" desc="遥信3" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind4" desc="遥信4" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind5" desc="遥信5" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind6" desc="遥信6" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind7" desc="遥信7" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind8" desc="遥信8" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind9" desc="遥信9" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind10" desc="遥信10" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind11" desc="遥信11" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind12" desc="遥信12" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind13" desc="遥信13" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind14" desc="遥信14" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind15" desc="遥信15" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind16" desc="遥信16" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind17" desc="遥信17" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind18" desc="遥信18" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind19" desc="遥信19" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind20" desc="遥信20" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind21" desc="遥信21" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind22" desc="遥信22" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind23" desc="遥信23" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind24" desc="遥信24" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind25" desc="遥信25" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind26" desc="遥信26" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind27" desc="遥信27" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind28" desc="遥信28" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind29" desc="遥信29" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind30" desc="遥信30" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind31" desc="遥信31" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind32" desc="遥信32" type="CG2_GY1_CG101_CN_SPS"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_SI3P_CSWI_NS3560AA6A" desc="分相开关/刀闸控制(站控层,3相分别控制)" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Pos" desc="开断，通用" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="PosA" desc="开断A相" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="PosB" desc="开断B相" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="PosC" desc="开断C相" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="PlsTmms" desc="遥控展宽时间" type="CG2_GY1_CG101_CN_ING_SP"/>
			<DO name="PlsTmmsA" desc="遥控展宽时间" type="CG2_GY1_CG101_CN_ING_SP_EX"/>
			<DO name="PlsTmmsB" desc="遥控展宽时间" type="CG2_GY1_CG101_CN_ING_SP_EX"/>
			<DO name="PlsTmmsC" desc="遥控展宽时间" type="CG2_GY1_CG101_CN_ING_SP_EX"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_V1_CILO_NS3560AA6A" desc="联闭锁" lnClass="CILO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="逻辑节点铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="EnaOpn" desc="允许分闸" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="EnaCls" desc="允许合闸" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="EnaOp" desc="允许操作" type="CG2_GY1_CG101_CN_SPC_EX"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_SPS_64_GGIO_NS3560AA6A" desc="64单点遥信" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="性能" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Ind1" desc="遥信1" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind2" desc="遥信2" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind3" desc="遥信3" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind4" desc="遥信4" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind5" desc="遥信5" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind6" desc="遥信6" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind7" desc="遥信7" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind8" desc="遥信8" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind9" desc="遥信9" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind10" desc="遥信10" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind11" desc="遥信11" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind12" desc="遥信12" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind13" desc="遥信13" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind14" desc="遥信14" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind15" desc="遥信15" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind16" desc="遥信16" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind17" desc="遥信17" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind18" desc="遥信18" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind19" desc="遥信19" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind20" desc="遥信20" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind21" desc="遥信21" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind22" desc="遥信22" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind23" desc="遥信23" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind24" desc="遥信24" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind25" desc="遥信25" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind26" desc="遥信26" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind27" desc="遥信27" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind28" desc="遥信28" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind29" desc="遥信29" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind30" desc="遥信30" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind31" desc="遥信31" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind32" desc="遥信32" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind33" desc="遥信33" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind34" desc="遥信34" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind35" desc="遥信35" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind36" desc="遥信36" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind37" desc="遥信37" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind38" desc="遥信38" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind39" desc="遥信39" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind40" desc="遥信40" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind41" desc="遥信41" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind42" desc="遥信42" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind43" desc="遥信43" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind44" desc="遥信44" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind45" desc="遥信45" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind46" desc="遥信46" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind47" desc="遥信47" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind48" desc="遥信48" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind49" desc="遥信49" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind50" desc="遥信50" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind51" desc="遥信51" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind52" desc="遥信52" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind53" desc="遥信53" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind54" desc="遥信54" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind55" desc="遥信55" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind56" desc="遥信56" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind57" desc="遥信57" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind58" desc="遥信58" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind59" desc="遥信59" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind60" desc="遥信60" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind61" desc="遥信61" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind62" desc="遥信62" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind63" desc="遥信63" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="Ind64" desc="遥信64" type="CG2_GY1_CG101_CN_SPS"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_SPC_8_GGIO_NS3560AA6A" desc="8可控单点" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="SPCSO1" desc="可控单点1" type="CG2_GY1_CG101_CN_SPC"/>
			<DO name="SPCSO2" desc="可控单点2" type="CG2_GY1_CG101_CN_SPC"/>
			<DO name="SPCSO3" desc="可控单点3" type="CG2_GY1_CG101_CN_SPC"/>
			<DO name="SPCSO4" desc="可控单点4" type="CG2_GY1_CG101_CN_SPC"/>
			<DO name="SPCSO5" desc="可控单点5" type="CG2_GY1_CG101_CN_SPC"/>
			<DO name="SPCSO6" desc="可控单点6" type="CG2_GY1_CG101_CN_SPC"/>
			<DO name="SPCSO7" desc="可控单点7" type="CG2_GY1_CG101_CN_SPC"/>
			<DO name="SPCSO8" desc="可控单点8" type="CG2_GY1_CG101_CN_SPC"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_SI_CSWI_NS3560AA6A" desc="开关/刀闸控制(站控层)" lnClass="CSWI">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Loc" desc="就地操作" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="OpCntRs" desc="可复位动作计数" type="CG2_GY1_CG101_CN_INC"/>
			<DO name="Pos" desc="开断，通用" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="PlsTmms" desc="遥控展宽时间" type="CG2_GY1_CG101_CN_ING_SP"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_SI_ATCC_NS3560AA6A" desc="自动分接头调节控制(站控层)" lnClass="ATCC">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="Loc" desc="就地位置" type="CG2_GY1_CG101_CN_SPS"/>
			<DO name="TapChg" desc="调节分接头位置(急停/上升/下降)" type="CG2_GY1_CG101_CN_BSC"/>
			<DO name="ParOp" desc="并列、独立操作" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="CtlV" desc="控制电压" type="CG2_GY1_CG101_CN_MV"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_ALL_MMXU_NS3560AA6A" desc="测量" lnClass="MMXU">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="EEHealth" desc="外部设备健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="TotW" desc="总有功功率P" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="TotVAr" desc="总无功功率Q" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="TotVA" desc="总视在功率S" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="TotPF" desc="平均功率因数PF" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="Hz" desc="频率" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="PPV" desc="线电压" type="CG2_GY1_CG101_CN_DEL"/>
			<DO name="PhV" desc="相电压" type="CG2_GY1_CG101_CN_WYE_ALL"/>
			<DO name="A" desc="相电流" type="CG2_GY1_CG101_CN_WYE_ALL"/>
			<DO name="W" desc="分相有功功率P" type="CG2_GY1_CG101_CN_WYE"/>
			<DO name="VAr" desc="分相无功功率Q" type="CG2_GY1_CG101_CN_WYE"/>
			<DO name="VA" desc="分相视在功率S" type="CG2_GY1_CG101_CN_WYE"/>
			<DO name="PF" desc="分相功率因数" type="CG2_GY1_CG101_CN_WYE"/>
			<DO name="Z" desc="分相阻抗" type="CG2_GY1_CG101_CN_WYE"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_AnIn_8_GGIO_NS3560AA6A" desc="8路浮点型模拟量输入" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="AnIn1" desc="模入1" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="AnIn2" desc="模入2" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="AnIn3" desc="模入3" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="AnIn4" desc="模入4" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="AnIn5" desc="模入5" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="AnIn6" desc="模入6" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="AnIn7" desc="模入7" type="CG2_GY1_CG101_CN_MV"/>
			<DO name="AnIn8" desc="模入8" type="CG2_GY1_CG101_CN_MV"/>
		</LNodeType>
		<LNodeType id="CG2_GY1_CG101_GDNR_DPC_8_GGIO_NS3560AA6A" desc="8可控双点" lnClass="GGIO">
			<DO name="Mod" desc="模式" type="CG2_GY1_CG101_CN_INC_Mod"/>
			<DO name="Beh" desc="行为" type="CG2_GY1_CG101_CN_INS_Beh"/>
			<DO name="Health" desc="健康状态" type="CG2_GY1_CG101_CN_INS_Health"/>
			<DO name="NamPlt" desc="铭牌" type="CG2_GY1_CG101_CN_LPL"/>
			<DO name="DPCSO1" desc="可控双点1" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="DPCSO2" desc="可控双点2" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="DPCSO3" desc="可控双点3" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="DPCSO4" desc="可控双点4" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="DPCSO5" desc="可控双点5" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="DPCSO6" desc="可控双点6" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="DPCSO7" desc="可控双点7" type="CG2_GY1_CG101_CN_DPC"/>
			<DO name="DPCSO8" desc="可控双点8" type="CG2_GY1_CG101_CN_DPC"/>
		</LNodeType>
		<DOType id="JX1_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="JX1_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="JX1_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="JX1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX1_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="JX1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX1_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="JX1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="JX1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="JX1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="JX1_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="JX1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="JX1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="JX1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="JX1_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX1_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="JX1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="JX1_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="JX1_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="JX1_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="JX1_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="JX1_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="JX1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="JX1_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="JX1_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="JX1_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="JX1_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="JX1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="JX1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsB" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsC" type="JX1_GDNR_CMV_SV"/>
			<SDO name="neut" type="JX1_GDNR_CMV_SV"/>
			<SDO name="net" type="JX1_GDNR_CMV_SV"/>
			<SDO name="res" type="JX1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsB" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsC" type="JX1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsB" type="JX1_GDNR_CMV_SV"/>
			<SDO name="phsC" type="JX1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX1_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="JX1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX1_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX1_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX4_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX4_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX4_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX4_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX4_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX4_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX4_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX4_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX4_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX4_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX4_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX4_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX4_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX4_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX4_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX4_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX4_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX4_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX4_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX4_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX4_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX4_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX4_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX4_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX4_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX4_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX4_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX4_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX4_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX4_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX4_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX4_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX4_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX4_GDNR_CMV_SV"/>
			<SDO name="net" type="CX4_GDNR_CMV_SV"/>
			<SDO name="res" type="CX4_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX4_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX4_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX4_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX4_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX4_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX4_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX4_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX4_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX4_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX5_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX5_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX5_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX5_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX5_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX5_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX5_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX5_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX5_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX5_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX5_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX5_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX5_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX5_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX5_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX5_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX5_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX5_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX5_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX5_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX5_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX5_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX5_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX5_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX5_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX5_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX5_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX5_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX5_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX5_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX5_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX5_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX5_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX5_GDNR_CMV_SV"/>
			<SDO name="net" type="CX5_GDNR_CMV_SV"/>
			<SDO name="res" type="CX5_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX5_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX5_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX5_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX5_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX5_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX5_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX5_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX5_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX5_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX6_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX6_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX6_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX6_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX6_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX6_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX6_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX6_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX6_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX6_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX6_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX6_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX6_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX6_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX6_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX6_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX6_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX6_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX6_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX6_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX6_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX6_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX6_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX6_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX6_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX6_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX6_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX6_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX6_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX6_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX6_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX6_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX6_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX6_GDNR_CMV_SV"/>
			<SDO name="net" type="CX6_GDNR_CMV_SV"/>
			<SDO name="res" type="CX6_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX6_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX6_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX6_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX6_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX6_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX6_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX6_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX6_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX6_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX7_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX7_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX7_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX7_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX7_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX7_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX7_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX7_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX7_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX7_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX7_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX7_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX7_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX7_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX7_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX7_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX7_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX7_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX7_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX7_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX7_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX7_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX7_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX7_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX7_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX7_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX7_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX7_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX7_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX7_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX7_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX7_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX7_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX7_GDNR_CMV_SV"/>
			<SDO name="net" type="CX7_GDNR_CMV_SV"/>
			<SDO name="res" type="CX7_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX7_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX7_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX7_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX7_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX7_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX7_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX7_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX7_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX7_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX8_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX8_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX8_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX8_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX8_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX8_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX8_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX8_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX8_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX8_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX8_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX8_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX8_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX8_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX8_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX8_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX8_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX8_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX8_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX8_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX8_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX8_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX8_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX8_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX8_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX8_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX8_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX8_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX8_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX8_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX8_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX8_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX8_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX8_GDNR_CMV_SV"/>
			<SDO name="net" type="CX8_GDNR_CMV_SV"/>
			<SDO name="res" type="CX8_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX8_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX8_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX8_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX8_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX8_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX8_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX8_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX8_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX8_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="FD1_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="FD1_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="FD1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="FD1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="FD1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="FD1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="FD1_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD1_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="FD1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="FD1_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD1_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="FD1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD1_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="FD1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="FD1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="FD1_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="FD1_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="FD1_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="FD1_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="FD1_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="FD1_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="FD1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="FD1_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="FD1_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="FD1_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="FD1_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="FD1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="FD1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsB" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsC" type="FD1_GDNR_CMV_SV"/>
			<SDO name="neut" type="FD1_GDNR_CMV_SV"/>
			<SDO name="net" type="FD1_GDNR_CMV_SV"/>
			<SDO name="res" type="FD1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsB" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsC" type="FD1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsB" type="FD1_GDNR_CMV_SV"/>
			<SDO name="phsC" type="FD1_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD1_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="FD1_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD1_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD1_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD1_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD1_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="JX11_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="JX11_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="JX11_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX11_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="JX11_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX11_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX11_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="JX11_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX11_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="JX11_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="JX11_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="JX11_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="JX11_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="JX11_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="JX11_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="JX11_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX11_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="JX11_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX11_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="JX11_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="JX11_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="JX11_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="JX11_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX11_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="JX11_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="JX11_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="JX11_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="JX11_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="JX11_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="JX11_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="JX11_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="JX11_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsB" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsC" type="JX11_GDNR_CMV_SV"/>
			<SDO name="neut" type="JX11_GDNR_CMV_SV"/>
			<SDO name="net" type="JX11_GDNR_CMV_SV"/>
			<SDO name="res" type="JX11_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsB" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsC" type="JX11_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsB" type="JX11_GDNR_CMV_SV"/>
			<SDO name="phsC" type="JX11_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="JX11_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="JX11_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="JX11_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="JX11_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="JX11_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="JX11_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="FD14_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="FD14_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="FD14_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="FD14_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="FD14_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="FD14_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="FD14_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD14_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="FD14_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD14_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="FD14_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD14_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="FD14_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD14_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD14_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="FD14_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD14_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="FD14_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="FD14_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="FD14_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="FD14_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="FD14_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="FD14_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD14_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="FD14_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="FD14_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="FD14_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="FD14_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="FD14_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="FD14_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="FD14_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="FD14_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsB" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsC" type="FD14_GDNR_CMV_SV"/>
			<SDO name="neut" type="FD14_GDNR_CMV_SV"/>
			<SDO name="net" type="FD14_GDNR_CMV_SV"/>
			<SDO name="res" type="FD14_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsB" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsC" type="FD14_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsB" type="FD14_GDNR_CMV_SV"/>
			<SDO name="phsC" type="FD14_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="FD14_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="FD14_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="FD14_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="FD14_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="FD14_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="FD14_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX15_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX15_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX15_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX15_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX15_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX15_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX15_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX15_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX15_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX15_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX15_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX15_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX15_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX15_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX15_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX15_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX15_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX15_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX15_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX15_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX15_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX15_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX15_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX15_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX15_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX15_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX15_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX15_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX15_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX15_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX15_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX15_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX15_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX15_GDNR_CMV_SV"/>
			<SDO name="net" type="CX15_GDNR_CMV_SV"/>
			<SDO name="res" type="CX15_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX15_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX15_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX15_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX15_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX15_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX15_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX15_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX15_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX15_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX16_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX16_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX16_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX16_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX16_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX16_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX16_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX16_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX16_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX16_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX16_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX16_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX16_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX16_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX16_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX16_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX16_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX16_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX16_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX16_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX16_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX16_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX16_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX16_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX16_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX16_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX16_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX16_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX16_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX16_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX16_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX16_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX16_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX16_GDNR_CMV_SV"/>
			<SDO name="net" type="CX16_GDNR_CMV_SV"/>
			<SDO name="res" type="CX16_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX16_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX16_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX16_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX16_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX16_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX16_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX16_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX16_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX16_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX17_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX17_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX17_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX17_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX17_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX17_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX17_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX17_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX17_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX17_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX17_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX17_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX17_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX17_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX17_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX17_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX17_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX17_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX17_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX17_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX17_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX17_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX17_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX17_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX17_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX17_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX17_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX17_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX17_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX17_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX17_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX17_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX17_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX17_GDNR_CMV_SV"/>
			<SDO name="net" type="CX17_GDNR_CMV_SV"/>
			<SDO name="res" type="CX17_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX17_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX17_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX17_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX17_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX17_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX17_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX17_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX17_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX17_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX18_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX18_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX18_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX18_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX18_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX18_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX18_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX18_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX18_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX18_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX18_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX18_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX18_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX18_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX18_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX18_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX18_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX18_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX18_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX18_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX18_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX18_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX18_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX18_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX18_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX18_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX18_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX18_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX18_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX18_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX18_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX18_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX18_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX18_GDNR_CMV_SV"/>
			<SDO name="net" type="CX18_GDNR_CMV_SV"/>
			<SDO name="res" type="CX18_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX18_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX18_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX18_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX18_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX18_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX18_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX18_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX18_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX18_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX19_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX19_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX19_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX19_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX19_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX19_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX19_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX19_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX19_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX19_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX19_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX19_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX19_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX19_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX19_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX19_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX19_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX19_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX19_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX19_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX19_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX19_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX19_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX19_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX19_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX19_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX19_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX19_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX19_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX19_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX19_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX19_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX19_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX19_GDNR_CMV_SV"/>
			<SDO name="net" type="CX19_GDNR_CMV_SV"/>
			<SDO name="res" type="CX19_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX19_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX19_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX19_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX19_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX19_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX19_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX19_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX19_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX19_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX21_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CX21_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX21_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX21_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX21_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX21_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX21_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CX21_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX21_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CX21_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX21_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX21_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CX21_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CX21_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CX21_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CX21_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX21_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX21_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX21_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CX21_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="CX21_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CX21_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX21_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX21_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX21_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="CX21_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CX21_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CX21_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CX21_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CX21_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CX21_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CX21_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX21_GDNR_CMV_SV"/>
			<SDO name="neut" type="CX21_GDNR_CMV_SV"/>
			<SDO name="net" type="CX21_GDNR_CMV_SV"/>
			<SDO name="res" type="CX21_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX21_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsB" type="CX21_GDNR_CMV_SV"/>
			<SDO name="phsC" type="CX21_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CX21_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CX21_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CX21_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CX21_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="CX21_GDNR_INS_ARST" cdc="INS">
			<DA name="stVal" bType="Enum" type="AutoRecSt" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Enum" type="AutoRecSt" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CX21_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="BZT115_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="BZT115_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="BZT115_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT115_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="BZT115_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT115_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT115_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="BZT115_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT115_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="BZT115_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="BZT115_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="BZT115_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="BZT115_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT115_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="BZT115_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT115_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="BZT115_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT115_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="BZT115_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT115_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT115_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="BZT115_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="BZT115_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="BZT115_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT115_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="BZT115_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="BZT115_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="BZT115_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="BZT115_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="BZT115_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="BZT115_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="BZT115_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="BZT115_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsB" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsC" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="neut" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="net" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="res" type="BZT115_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsB" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsC" type="BZT115_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsB" type="BZT115_GDNR_CMV_SV"/>
			<SDO name="phsC" type="BZT115_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT115_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT115_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="BZT115_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="BZT115_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="BZT115_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="BZT116_GDNR_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="BZT116_GDNR_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="BZT116_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT116_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="BZT116_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT116_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_ASG_SP" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT116_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="BZT116_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT116_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_SPS_NSV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_SPG_SP_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_LPL_Simple" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_SPS_SV" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_SPC_DC_EX" cdc="SPC">
			<DA name="Oper" bType="Struct" type="BZT116_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_SPS_NSV_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_SPC_SV_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="BZT116_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="BZT116_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="BZT116_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT116_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="BZT116_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT116_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_MV_I_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="BZT116_CN_AnalogueValue_I" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_ACD_Simple" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_ACT_Simple" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_ASG_SG" cdc="ASG">
			<DA name="setMag" bType="Struct" type="BZT116_CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="BZT116_CN_Units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT116_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="BZT116_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_ING_SG" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_ACT_Simple_EX" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_MV_SV" cdc="MV">
			<DA name="mag" bType="Struct" type="BZT116_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="BZT116_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="BZT116_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="BZT116_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="BZT116_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_DEL" cdc="DEL">
			<SDO name="phsAB" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsBC" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsCA" type="BZT116_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_CMV_SV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="BZT116_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="BZT116_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="BZT116_CN_Units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="BZT116_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="BZT116_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="BZT116_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsB" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsC" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="neut" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="net" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="res" type="BZT116_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_WYE" cdc="WYE">
			<SDO name="phsA" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsB" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsC" type="BZT116_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsB" type="BZT116_GDNR_CMV_SV"/>
			<SDO name="phsC" type="BZT116_GDNR_CMV_SV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GDNR_MODEL:2010</Val>
			</DA>
		</DOType>
		<DOType id="BZT116_GDNR_INS_SV" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="BZT116_GDNR_DPC_NSV" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="BZT116_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="BZT116_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="BZT116_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_LPL_EX" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_MV_EX" cdc="MV">
			<DA name="mag" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CG2_GY1_CG101_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CG2_GY1_CG101_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CG2_GY1_CG101_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2012</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
			<DA name="mRID" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_GDNR_NSV_V1_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_GDNR_NSV_V1_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_GDNR_NSV_V1_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CG2_GY1_CG101_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_ING_SP_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL: 2012</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CG2_GY1_CG101_CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CG2_GY1_CG101_CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL: 2012</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL: 2012</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>SGCC MODEL: 2012</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL: 2012</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_DPC" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CG2_GY1_CG101_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Dbpos" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CG2_GY1_CG101_CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_ING_SP" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CG2_GY1_CG101_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CG2_GY1_CG101_CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL: 2012</Val>
			</DA>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_SPC" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CG2_GY1_CG101_CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CG2_GY1_CG101_CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_INC" cdc="INC">
			<DA name="SBOw" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_INC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_INC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CG2_GY1_CG101_CN_Cancel_INC" fc="CO"/>
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_BSC" cdc="BSC">
			<DA name="SBOw" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_BSC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CG2_GY1_CG101_CN_SBOw_Oper_BSC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CG2_GY1_CG101_CN_Cancel_BSC" fc="CO"/>
			<DA name="valWTr" bType="Struct" type="CG2_GY1_CG101_CN_ValWithTrans" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="Struct" type="CG2_GY1_CG101_CN_ValWithTrans" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="persistent" bType="BOOLEAN" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="minVal" bType="INT8" fc="CF"/>
			<DA name="maxVal" bType="INT8" fc="CF"/>
			<DA name="stepSize" bType="INT8U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CG2_GY1_CG101_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CG2_GY1_CG101_CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CG2_GY1_CG101_CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_DEL" cdc="DEL">
			<SDO name="phsAB" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="phsBC" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="phsCA" type="CG2_GY1_CG101_CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CG2_GY1_CG101_CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CG2_GY1_CG101_CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CG2_GY1_CG101_CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CG2_GY1_CG101_CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CG2_GY1_CG101_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CG2_GY1_CG101_CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="phsB" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="phsC" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="neut" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="net" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="res" type="CG2_GY1_CG101_CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CG2_GY1_CG101_CN_WYE" cdc="WYE">
			<SDO name="phsA" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="phsB" type="CG2_GY1_CG101_CN_CMV"/>
			<SDO name="phsC" type="CG2_GY1_CG101_CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DAType id="JX1_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="JX1_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="JX1_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="JX1_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="JX1_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="JX1_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="JX1_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="JX1_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="JX1_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="JX1_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="JX1_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="JX1_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="JX1_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="JX1_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="JX1_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="JX1_CN_AnalogueValue"/>
		</DAType>
		<DAType id="JX1_CN_Vector">
			<BDA name="mag" bType="Struct" type="JX1_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="JX1_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX4_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX4_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX4_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX4_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX4_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX4_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX4_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX4_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX4_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX4_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX4_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX4_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX4_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX4_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX4_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX4_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX4_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX4_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX4_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX5_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX5_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX5_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX5_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX5_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX5_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX5_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX5_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX5_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX5_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX5_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX5_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX5_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX5_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX5_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX5_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX5_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX5_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX5_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX6_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX6_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX6_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX6_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX6_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX6_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX6_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX6_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX6_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX6_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX6_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX6_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX6_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX6_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX6_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX6_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX6_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX6_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX6_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX7_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX7_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX7_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX7_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX7_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX7_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX7_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX7_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX7_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX7_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX7_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX7_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX7_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX7_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX7_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX7_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX7_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX7_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX7_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX8_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX8_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX8_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX8_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX8_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX8_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX8_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX8_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX8_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX8_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX8_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX8_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX8_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX8_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX8_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX8_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX8_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX8_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX8_CN_AnalogueValue"/>
		</DAType>
		<DAType id="FD1_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="FD1_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="FD1_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="FD1_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="FD1_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="FD1_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="FD1_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="FD1_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="FD1_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="FD1_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="FD1_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="FD1_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="FD1_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="FD1_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="FD1_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="FD1_CN_AnalogueValue"/>
		</DAType>
		<DAType id="FD1_CN_Vector">
			<BDA name="mag" bType="Struct" type="FD1_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="FD1_CN_AnalogueValue"/>
		</DAType>
		<DAType id="JX11_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="JX11_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="JX11_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="JX11_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="JX11_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="JX11_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="JX11_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="JX11_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="JX11_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="JX11_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="JX11_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="JX11_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="JX11_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="JX11_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="JX11_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="JX11_CN_AnalogueValue"/>
		</DAType>
		<DAType id="JX11_CN_Vector">
			<BDA name="mag" bType="Struct" type="JX11_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="JX11_CN_AnalogueValue"/>
		</DAType>
		<DAType id="FD14_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="FD14_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="FD14_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="FD14_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="FD14_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="FD14_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="FD14_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="FD14_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="FD14_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="FD14_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="FD14_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="FD14_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="FD14_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="FD14_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="FD14_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="FD14_CN_AnalogueValue"/>
		</DAType>
		<DAType id="FD14_CN_Vector">
			<BDA name="mag" bType="Struct" type="FD14_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="FD14_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX15_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX15_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX15_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX15_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX15_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX15_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX15_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX15_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX15_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX15_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX15_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX15_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX15_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX15_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX15_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX15_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX15_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX15_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX15_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX16_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX16_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX16_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX16_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX16_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX16_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX16_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX16_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX16_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX16_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX16_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX16_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX16_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX16_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX16_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX16_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX16_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX16_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX16_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX17_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX17_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX17_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX17_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX17_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX17_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX17_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX17_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX17_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX17_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX17_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX17_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX17_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX17_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX17_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX17_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX17_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX17_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX17_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX18_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX18_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX18_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX18_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX18_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX18_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX18_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX18_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX18_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX18_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX18_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX18_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX18_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX18_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX18_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX18_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX18_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX18_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX18_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX19_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX19_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX19_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX19_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX19_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX19_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX19_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX19_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX19_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX19_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX19_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX19_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX19_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX19_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX19_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX19_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX19_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX19_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX19_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX21_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX21_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CX21_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CX21_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX21_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CX21_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CX21_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CX21_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CX21_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CX21_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CX21_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CX21_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CX21_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CX21_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CX21_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CX21_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CX21_CN_Vector">
			<BDA name="mag" bType="Struct" type="CX21_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CX21_CN_AnalogueValue"/>
		</DAType>
		<DAType id="BZT115_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="BZT115_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="BZT115_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="BZT115_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="BZT115_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="BZT115_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="BZT115_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="BZT115_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="BZT115_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="BZT115_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="BZT115_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="BZT115_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="BZT115_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="BZT115_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="BZT115_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="BZT115_CN_AnalogueValue"/>
		</DAType>
		<DAType id="BZT115_CN_Vector">
			<BDA name="mag" bType="Struct" type="BZT115_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="BZT115_CN_AnalogueValue"/>
		</DAType>
		<DAType id="BZT116_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="BZT116_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="BZT116_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="BZT116_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="BZT116_CN_Units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="BZT116_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="BZT116_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="BZT116_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="BZT116_CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="BZT116_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="BZT116_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="BZT116_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="BZT116_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="BZT116_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="BZT116_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="BZT116_CN_AnalogueValue"/>
		</DAType>
		<DAType id="BZT116_CN_Vector">
			<BDA name="mag" bType="Struct" type="BZT116_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="BZT116_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CG2_GY1_CG101_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CG2_GY1_CG101_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit"/>
			<BDA name="multiplier" bType="Enum" type="multiplier"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="cmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_SBOw_Oper_INC">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="CG2_GY1_CG101_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_Cancel_INC">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="CG2_GY1_CG101_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_SBOw_Oper_BSC">
			<BDA name="ctlVal" bType="Tcmd"/>
			<BDA name="origin" bType="Struct" type="CG2_GY1_CG101_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_Cancel_BSC">
			<BDA name="ctlVal" bType="Tcmd"/>
			<BDA name="origin" bType="Struct" type="CG2_GY1_CG101_CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_ValWithTrans">
			<BDA name="posVal" bType="INT8"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
		</DAType>
		<DAType id="CG2_GY1_CG101_CN_Vector">
			<BDA name="mag" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CG2_GY1_CG101_CN_AnalogueValue"/>
		</DAType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Aother</EnumVal>
			<EnumVal ord="10">Vother</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="cmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
